<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "https://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/xhtml;charset=UTF-8"/>
<meta http-equiv="X-UA-Compatible" content="IE=9"/>
<meta name="generator" content="Doxygen 1.8.18"/>
<meta name="viewport" content="width=device-width, initial-scale=1"/>
<title>software:firmware: src/software/firmware/srcs/respirator.cpp File Reference</title>
<link href="tabs.css" rel="stylesheet" type="text/css"/>
<script type="text/javascript" src="jquery.js"></script>
<script type="text/javascript" src="dynsections.js"></script>
<link href="navtree.css" rel="stylesheet" type="text/css"/>
<script type="text/javascript" src="resize.js"></script>
<script type="text/javascript" src="navtreedata.js"></script>
<script type="text/javascript" src="navtree.js"></script>
<link href="search/search.css" rel="stylesheet" type="text/css"/>
<script type="text/javascript" src="search/searchdata.js"></script>
<script type="text/javascript" src="search/search.js"></script>
<link href="doxygen.css" rel="stylesheet" type="text/css" />
</head>
<body>
<div id="top"><!-- do not remove this div, it is closed by doxygen! -->
<div id="titlearea">
<table cellspacing="0" cellpadding="0">
 <tbody>
 <tr style="height: 56px;">
  <td id="projectalign" style="padding-left: 0.5em;">
   <div id="projectname">software:firmware
   </div>
   <div id="projectbrief">Software Firmware (MakAir — Covid-19 Respirator)</div>
  </td>
 </tr>
 </tbody>
</table>
</div>
<!-- end header part -->
<!-- Generated by Doxygen 1.8.18 -->
<script type="text/javascript">
/* @license magnet:?xt=urn:btih:cf05388f2679ee054f2beb29a391d25f4e673ac3&amp;dn=gpl-2.0.txt GPL-v2 */
var searchBox = new SearchBox("searchBox", "search",false,'Search');
/* @license-end */
</script>
<script type="text/javascript" src="menudata.js"></script>
<script type="text/javascript" src="menu.js"></script>
<script type="text/javascript">
/* @license magnet:?xt=urn:btih:cf05388f2679ee054f2beb29a391d25f4e673ac3&amp;dn=gpl-2.0.txt GPL-v2 */
$(function() {
  initMenu('',true,false,'search.php','Search');
  $(document).ready(function() { init_search(); });
});
/* @license-end */</script>
<div id="main-nav"></div>
</div><!-- top -->
<div id="side-nav" class="ui-resizable side-nav-resizable">
  <div id="nav-tree">
    <div id="nav-tree-contents">
      <div id="nav-sync" class="sync"></div>
    </div>
  </div>
  <div id="splitbar" style="-moz-user-select:none;" 
       class="ui-resizable-handle">
  </div>
</div>
<script type="text/javascript">
/* @license magnet:?xt=urn:btih:cf05388f2679ee054f2beb29a391d25f4e673ac3&amp;dn=gpl-2.0.txt GPL-v2 */
$(document).ready(function(){initNavTree('respirator_8cpp.html',''); initResizable(); });
/* @license-end */
</script>
<div id="doc-content">
<!-- window showing the filter options -->
<div id="MSearchSelectWindow"
     onmouseover="return searchBox.OnSearchSelectShow()"
     onmouseout="return searchBox.OnSearchSelectHide()"
     onkeydown="return searchBox.OnSearchSelectKey(event)">
</div>

<!-- iframe showing the search results (closed by default) -->
<div id="MSearchResultsWindow">
<iframe src="javascript:void(0)" frameborder="0" 
        name="MSearchResults" id="MSearchResults">
</iframe>
</div>

<div class="header">
  <div class="summary">
<a href="#func-members">Functions</a> &#124;
<a href="#var-members">Variables</a>  </div>
  <div class="headertitle">
<div class="title">respirator.cpp File Reference</div>  </div>
</div><!--header-->
<div class="contents">

<p>Entry point of ventilator program.  
<a href="#details">More...</a></p>
<div class="textblock"><code>#include &quot;<a class="el" href="config_8h_source.html">../includes/config.h</a>&quot;</code><br />
<code>#include &lt;AnalogButtons.h&gt;</code><br />
<code>#include &lt;Arduino.h&gt;</code><br />
<code>#include &lt;IWatchdog.h&gt;</code><br />
<code>#include &lt;LiquidCrystal.h&gt;</code><br />
<code>#include &quot;<a class="el" href="activation_8h_source.html">../includes/activation.h</a>&quot;</code><br />
<code>#include &quot;<a class="el" href="battery_8h_source.html">../includes/battery.h</a>&quot;</code><br />
<code>#include &quot;<a class="el" href="blower_8h_source.html">../includes/blower.h</a>&quot;</code><br />
<code>#include &quot;<a class="el" href="buzzer_8h_source.html">../includes/buzzer.h</a>&quot;</code><br />
<code>#include &quot;<a class="el" href="buzzer__control_8h_source.html">../includes/buzzer_control.h</a>&quot;</code><br />
<code>#include &quot;<a class="el" href="debug_8h_source.html">../includes/debug.h</a>&quot;</code><br />
<code>#include &quot;<a class="el" href="keyboard_8h_source.html">../includes/keyboard.h</a>&quot;</code><br />
<code>#include &quot;<a class="el" href="parameters_8h_source.html">../includes/parameters.h</a>&quot;</code><br />
<code>#include &quot;<a class="el" href="pressure_8h_source.html">../includes/pressure.h</a>&quot;</code><br />
<code>#include &quot;<a class="el" href="pressure__controller_8h_source.html">../includes/pressure_controller.h</a>&quot;</code><br />
<code>#include &quot;<a class="el" href="pressure__valve_8h_source.html">../includes/pressure_valve.h</a>&quot;</code><br />
<code>#include &quot;<a class="el" href="screen_8h_source.html">../includes/screen.h</a>&quot;</code><br />
</div>
<p><a href="respirator_8cpp_source.html">Go to the source code of this file.</a></p>
<table class="memberdecls">
<tr class="heading"><td colspan="2"><h2 class="groupheader"><a name="func-members"></a>
Functions</h2></td></tr>
<tr class="memitem:affc823d03733aba32ed4af66a75dcd50"><td class="memItemLeft" align="right" valign="top">void&#160;</td><td class="memItemRight" valign="bottom"><a class="el" href="respirator_8cpp.html#affc823d03733aba32ed4af66a75dcd50">waitForInMs</a> (uint16_t ms)</td></tr>
<tr class="memdesc:affc823d03733aba32ed4af66a75dcd50"><td class="mdescLeft">&#160;</td><td class="mdescRight">Block execution for a given duration.  <a href="respirator_8cpp.html#affc823d03733aba32ed4af66a75dcd50">More...</a><br /></td></tr>
<tr class="separator:affc823d03733aba32ed4af66a75dcd50"><td class="memSeparator" colspan="2">&#160;</td></tr>
<tr class="memitem:a7dfd9b79bc5a37d7df40207afbc5431f"><td class="memItemLeft" align="right" valign="top">void&#160;</td><td class="memItemRight" valign="bottom"><a class="el" href="respirator_8cpp.html#a7dfd9b79bc5a37d7df40207afbc5431f">setup</a> (void)</td></tr>
<tr class="separator:a7dfd9b79bc5a37d7df40207afbc5431f"><td class="memSeparator" colspan="2">&#160;</td></tr>
<tr class="memitem:a0b33edabd7f1c4e4a0bf32c67269be2f"><td class="memItemLeft" align="right" valign="top">void&#160;</td><td class="memItemRight" valign="bottom"><a class="el" href="respirator_8cpp.html#a0b33edabd7f1c4e4a0bf32c67269be2f">loop</a> (void)</td></tr>
<tr class="separator:a0b33edabd7f1c4e4a0bf32c67269be2f"><td class="memSeparator" colspan="2">&#160;</td></tr>
</table><table class="memberdecls">
<tr class="heading"><td colspan="2"><h2 class="groupheader"><a name="var-members"></a>
Variables</h2></td></tr>
<tr class="memitem:a6f65d7fcf22ad9b2342ddbe528a71c70"><td class="memItemLeft" align="right" valign="top"><a class="el" href="class_pressure_valve.html">PressureValve</a>&#160;</td><td class="memItemRight" valign="bottom"><a class="el" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a></td></tr>
<tr class="separator:a6f65d7fcf22ad9b2342ddbe528a71c70"><td class="memSeparator" colspan="2">&#160;</td></tr>
<tr class="memitem:a50fc6ee637eb896d1548d2f5d2f4aa82"><td class="memItemLeft" align="right" valign="top"><a class="el" href="class_pressure_valve.html">PressureValve</a>&#160;</td><td class="memItemRight" valign="bottom"><a class="el" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a></td></tr>
<tr class="separator:a50fc6ee637eb896d1548d2f5d2f4aa82"><td class="memSeparator" colspan="2">&#160;</td></tr>
<tr class="memitem:aebce70d423c092525734919000a2c505"><td class="memItemLeft" align="right" valign="top">HardwareTimer *&#160;</td><td class="memItemRight" valign="bottom"><a class="el" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a></td></tr>
<tr class="separator:aebce70d423c092525734919000a2c505"><td class="memSeparator" colspan="2">&#160;</td></tr>
<tr class="memitem:a11346f6ab0d23437f84f43b29388cc7e"><td class="memItemLeft" align="right" valign="top">HardwareTimer *&#160;</td><td class="memItemRight" valign="bottom"><a class="el" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a></td></tr>
<tr class="separator:a11346f6ab0d23437f84f43b29388cc7e"><td class="memSeparator" colspan="2">&#160;</td></tr>
<tr class="memitem:a64ad2d928e7962ef06435d11fc37c144"><td class="memItemLeft" align="right" valign="top"><a class="el" href="class_blower.html">Blower</a> *&#160;</td><td class="memItemRight" valign="bottom"><a class="el" href="respirator_8cpp.html#a64ad2d928e7962ef06435d11fc37c144">blower_pointer</a></td></tr>
<tr class="separator:a64ad2d928e7962ef06435d11fc37c144"><td class="memSeparator" colspan="2">&#160;</td></tr>
<tr class="memitem:a178ba5bcb45305131ee9a9bb86e8e32c"><td class="memItemLeft" align="right" valign="top"><a class="el" href="class_blower.html">Blower</a>&#160;</td><td class="memItemRight" valign="bottom"><a class="el" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a></td></tr>
<tr class="separator:a178ba5bcb45305131ee9a9bb86e8e32c"><td class="memSeparator" colspan="2">&#160;</td></tr>
<tr class="memitem:a417632f2f831d02bdf1831b81107beb6"><td class="memItemLeft" align="right" valign="top">uint32_t&#160;</td><td class="memItemRight" valign="bottom"><a class="el" href="respirator_8cpp.html#a417632f2f831d02bdf1831b81107beb6">lastpControllerComputeDate</a></td></tr>
<tr class="separator:a417632f2f831d02bdf1831b81107beb6"><td class="memSeparator" colspan="2">&#160;</td></tr>
<tr class="memitem:a8d72e25d16d4a0aa23800c424c01dd67"><td class="memItemLeft" align="right" valign="top">int32_t&#160;</td><td class="memItemRight" valign="bottom"><a class="el" href="respirator_8cpp.html#a8d72e25d16d4a0aa23800c424c01dd67">lastMicro</a> = 0</td></tr>
<tr class="separator:a8d72e25d16d4a0aa23800c424c01dd67"><td class="memSeparator" colspan="2">&#160;</td></tr>
<tr class="memitem:a325fe0f65d2e765bab5b862e84e23805"><td class="memItemLeft" align="right" valign="top">int8_t&#160;</td><td class="memItemRight" valign="bottom"><a class="el" href="respirator_8cpp.html#a325fe0f65d2e765bab5b862e84e23805">cyclesBeforeScreenReset</a> = <a class="el" href="parameters_8h.html#a1772dd523a6b213758a8ed5e97df4f81">LCD_RESET_PERIOD</a> * (int8_t)<a class="el" href="parameters_8h.html#acedc1171a11ab62d6dc36fe902c0707e">CONST_MIN_CYCLE</a></td></tr>
<tr class="separator:a325fe0f65d2e765bab5b862e84e23805"><td class="memSeparator" colspan="2">&#160;</td></tr>
</table>
<a name="details" id="details"></a><h2 class="groupheader">Detailed Description</h2>
<div class="textblock"><p>Entry point of ventilator program. </p>
<dl class="section author"><dt>Author</dt><dd>Makers For Life </dd></dl>
<dl class="section copyright"><dt>Copyright</dt><dd>Copyright (c) 2020 Makers For Life </dd></dl>

<p class="definition">Definition in file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>
</div><h2 class="groupheader">Function Documentation</h2>
<a id="a0b33edabd7f1c4e4a0bf32c67269be2f"></a>
<h2 class="memtitle"><span class="permalink"><a href="#a0b33edabd7f1c4e4a0bf32c67269be2f">&#9670;&nbsp;</a></span>loop()</h2>

<div class="memitem">
<div class="memproto">
      <table class="memname">
        <tr>
          <td class="memname">void loop </td>
          <td>(</td>
          <td class="paramtype">void&#160;</td>
          <td class="paramname"></td><td>)</td>
          <td></td>
        </tr>
      </table>
</div><div class="memdoc">

<p class="definition">Definition at line <a class="el" href="respirator_8cpp_source.html#l00180">180</a> of file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>
<div class="fragment"><div class="line"><a name="l00180"></a><span class="lineno">  180</span>&#160;                {</div>
<div class="line"><a name="l00181"></a><span class="lineno">  181</span>&#160; </div>
<div class="line"><a name="l00182"></a><span class="lineno">  182</span>&#160;    <span class="comment">// INITIALIZE THE RESPIRATORY CYCLE</span></div>
<div class="line"><a name="l00183"></a><span class="lineno">  183</span>&#160; </div>
<div class="line"><a name="l00184"></a><span class="lineno">  184</span>&#160;    <a class="code" href="activation_8cpp.html#ac9542c6f42527b3dc6e718c27a95b84a">activationController</a>.<a class="code" href="class_activation_controller.html#aa256dedc1eb1472010208c413db03798">refreshState</a>();</div>
<div class="line"><a name="l00185"></a><span class="lineno">  185</span>&#160;    <span class="keywordtype">bool</span> shouldRun = <a class="code" href="activation_8cpp.html#ac9542c6f42527b3dc6e718c27a95b84a">activationController</a>.<a class="code" href="class_activation_controller.html#a6150ca0b4b114c9ea416cb9ac7461415">isRunning</a>();</div>
<div class="line"><a name="l00186"></a><span class="lineno">  186</span>&#160; </div>
<div class="line"><a name="l00187"></a><span class="lineno">  187</span>&#160;    <span class="keywordflow">if</span> (shouldRun) {</div>
<div class="line"><a name="l00188"></a><span class="lineno">  188</span>&#160;        <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a19bba75b8bed523c0ec51f95a1e590fe">initRespiratoryCycle</a>();</div>
<div class="line"><a name="l00189"></a><span class="lineno">  189</span>&#160;    }</div>
<div class="line"><a name="l00190"></a><span class="lineno">  190</span>&#160; </div>
<div class="line"><a name="l00191"></a><span class="lineno">  191</span>&#160; </div>
<div class="line"><a name="l00192"></a><span class="lineno">  192</span>&#160;    <span class="comment">// START THE RESPIRATORY CYCLE</span></div>
<div class="line"><a name="l00193"></a><span class="lineno">  193</span>&#160; </div>
<div class="line"><a name="l00194"></a><span class="lineno">  194</span>&#160;    uint16_t centiSec = 0;</div>
<div class="line"><a name="l00195"></a><span class="lineno">  195</span>&#160; </div>
<div class="line"><a name="l00196"></a><span class="lineno">  196</span>&#160;    <span class="keywordflow">while</span> (centiSec &lt; <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#ae17cfa861327ef8c7e73430b59354e2e">centiSecPerCycle</a>()) {</div>
<div class="line"><a name="l00197"></a><span class="lineno">  197</span>&#160;        uint32_t pressure = <a class="code" href="pressure_8cpp.html#ad37a3df7fc89764460a0f18b8430704c">readPressureSensor</a>(centiSec);</div>
<div class="line"><a name="l00198"></a><span class="lineno">  198</span>&#160; </div>
<div class="line"><a name="l00199"></a><span class="lineno">  199</span>&#160;        uint32_t currentDate = millis();</div>
<div class="line"><a name="l00200"></a><span class="lineno">  200</span>&#160; </div>
<div class="line"><a name="l00201"></a><span class="lineno">  201</span>&#160;        uint32_t diff = (currentDate - <a class="code" href="respirator_8cpp.html#a417632f2f831d02bdf1831b81107beb6">lastpControllerComputeDate</a>);</div>
<div class="line"><a name="l00202"></a><span class="lineno">  202</span>&#160; </div>
<div class="line"><a name="l00203"></a><span class="lineno">  203</span>&#160;        <span class="keywordflow">if</span> (diff &gt;= <a class="code" href="parameters_8h.html#a3b4d8868641a66472bfbef6ce635329d">PCONTROLLER_COMPUTE_PERIOD</a>) {</div>
<div class="line"><a name="l00204"></a><span class="lineno">  204</span>&#160;            <a class="code" href="respirator_8cpp.html#a417632f2f831d02bdf1831b81107beb6">lastpControllerComputeDate</a> = currentDate;</div>
<div class="line"><a name="l00205"></a><span class="lineno">  205</span>&#160; </div>
<div class="line"><a name="l00206"></a><span class="lineno">  206</span>&#160;            <span class="keywordflow">if</span> (shouldRun) {</div>
<div class="line"><a name="l00207"></a><span class="lineno">  207</span>&#160;                digitalWrite(<a class="code" href="parameters_8h.html#a2e86a8e1546cca2c705257c5c2716a5d">PIN_LED_START</a>, <a class="code" href="parameters_8h.html#ae738a62e0fd4444d691e760cfb838fb8">LED_START_ACTIVE</a>);</div>
<div class="line"><a name="l00208"></a><span class="lineno">  208</span>&#160;                <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a50a1318f5caee5603941dfcfed9d8cf2">updatePressure</a>(pressure);</div>
<div class="line"><a name="l00209"></a><span class="lineno">  209</span>&#160;                int32_t currentMicro = micros();</div>
<div class="line"><a name="l00210"></a><span class="lineno">  210</span>&#160; </div>
<div class="line"><a name="l00211"></a><span class="lineno">  211</span>&#160;                <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a7722b0a5c8fe849dd1298f4405e8fed5">updateDt</a>(currentMicro - <a class="code" href="respirator_8cpp.html#a8d72e25d16d4a0aa23800c424c01dd67">lastMicro</a>);</div>
<div class="line"><a name="l00212"></a><span class="lineno">  212</span>&#160;                <a class="code" href="respirator_8cpp.html#a8d72e25d16d4a0aa23800c424c01dd67">lastMicro</a> = currentMicro;</div>
<div class="line"><a name="l00213"></a><span class="lineno">  213</span>&#160; </div>
<div class="line"><a name="l00214"></a><span class="lineno">  214</span>&#160;                <span class="comment">// Perform the pressure control</span></div>
<div class="line"><a name="l00215"></a><span class="lineno">  215</span>&#160;                <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a6c50448681aee5058ab8315dcfaed032">compute</a>(centiSec);</div>
<div class="line"><a name="l00216"></a><span class="lineno">  216</span>&#160;            } <span class="keywordflow">else</span> {</div>
<div class="line"><a name="l00217"></a><span class="lineno">  217</span>&#160;                digitalWrite(<a class="code" href="parameters_8h.html#a2e86a8e1546cca2c705257c5c2716a5d">PIN_LED_START</a>, <a class="code" href="parameters_8h.html#a20619acf8f3ed8f262c2051611464c51">LED_START_INACTIVE</a>);</div>
<div class="line"><a name="l00218"></a><span class="lineno">  218</span>&#160;                <a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a>.<a class="code" href="class_blower.html#aa8d7ed93ae09574c4a402e79f75eabc8">stop</a>();</div>
<div class="line"><a name="l00219"></a><span class="lineno">  219</span>&#160; </div>
<div class="line"><a name="l00220"></a><span class="lineno">  220</span>&#160;                <span class="comment">// Stop alarms related to breathing cycle</span></div>
<div class="line"><a name="l00221"></a><span class="lineno">  221</span>&#160;                <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#a6f0e2663c71ee9c927b0b8953653a19d">RCM_SW_1</a>);</div>
<div class="line"><a name="l00222"></a><span class="lineno">  222</span>&#160;                <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#ac5bb0104101d427d99efad978abce54d">RCM_SW_2</a>);</div>
<div class="line"><a name="l00223"></a><span class="lineno">  223</span>&#160;                <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#a31da61aeec4d3cdcb2707710d7131d5e">RCM_SW_3</a>);</div>
<div class="line"><a name="l00224"></a><span class="lineno">  224</span>&#160;                <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#a7f26d70532c7edb3925168944c75743c">RCM_SW_14</a>);</div>
<div class="line"><a name="l00225"></a><span class="lineno">  225</span>&#160;                <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#a1b0f7a329012a0295d56221d4067e430">RCM_SW_15</a>);</div>
<div class="line"><a name="l00226"></a><span class="lineno">  226</span>&#160;                <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#a4ee855bb82cc8f27f2d4d32760ed4ff7">RCM_SW_18</a>);</div>
<div class="line"><a name="l00227"></a><span class="lineno">  227</span>&#160;                <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">notDetectedAlarm</a>(<a class="code" href="alarm__controller_8h.html#a51f1a16f7aa1fbef996f317abdd5ccc5">RCM_SW_19</a>);</div>
<div class="line"><a name="l00228"></a><span class="lineno">  228</span>&#160;            }</div>
<div class="line"><a name="l00229"></a><span class="lineno">  229</span>&#160; </div>
<div class="line"><a name="l00230"></a><span class="lineno">  230</span>&#160;            <span class="comment">// Check if some buttons have been pushed</span></div>
<div class="line"><a name="l00231"></a><span class="lineno">  231</span>&#160;            <a class="code" href="keyboard_8cpp.html#aedf7600ce7d4db5a5e9fcf2b954c6e66">keyboardLoop</a>();</div>
<div class="line"><a name="l00232"></a><span class="lineno">  232</span>&#160; </div>
<div class="line"><a name="l00233"></a><span class="lineno">  233</span>&#160;            <span class="comment">// Check if battery state has changed</span></div>
<div class="line"><a name="l00234"></a><span class="lineno">  234</span>&#160;            <a class="code" href="battery_8cpp.html#afd4a9e033e9ae6ed54a354650969f914">batteryLoop</a>(<a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#afe70f5073fe91a4ae906d0b0f1c74d2b">cycleNumber</a>());</div>
<div class="line"><a name="l00235"></a><span class="lineno">  235</span>&#160; </div>
<div class="line"><a name="l00236"></a><span class="lineno">  236</span>&#160;            <span class="comment">// Display relevant information during the cycle</span></div>
<div class="line"><a name="l00237"></a><span class="lineno">  237</span>&#160;            <span class="keywordflow">if</span> ((centiSec % <a class="code" href="parameters_8h.html#a1134fddd49fb89132c3d084f770e17ed">LCD_UPDATE_PERIOD</a>) == 0u) {</div>
<div class="line"><a name="l00238"></a><span class="lineno">  238</span>&#160;                <a class="code" href="screen_8cpp.html#add30ddd4887b877ea93057322a3d3c33">displayCurrentPressure</a>(<a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a61ee4afea7c585f5582ad85a0b47da7a">pressure</a>(),</div>
<div class="line"><a name="l00239"></a><span class="lineno">  239</span>&#160;                                       <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a99d6c920553304b6c28d159c30ca3bba">cyclesPerMinuteCommand</a>());</div>
<div class="line"><a name="l00240"></a><span class="lineno">  240</span>&#160; </div>
<div class="line"><a name="l00241"></a><span class="lineno">  241</span>&#160;                <a class="code" href="screen_8cpp.html#a61be08c2e2ab346aac63942c7624cf7e">displayCurrentSettings</a>(<a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#abe955d86205567a8caf915b5770c2419">maxPeakPressureCommand</a>(),</div>
<div class="line"><a name="l00242"></a><span class="lineno">  242</span>&#160;                                       <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a4a311293f3bfc61f0a636283e2052485">maxPlateauPressureCommand</a>(),</div>
<div class="line"><a name="l00243"></a><span class="lineno">  243</span>&#160;                                       <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#ad98ed00f1c58b864578a8399794f0834">minPeepCommand</a>());</div>
<div class="line"><a name="l00244"></a><span class="lineno">  244</span>&#160;            }</div>
<div class="line"><a name="l00245"></a><span class="lineno">  245</span>&#160; </div>
<div class="line"><a name="l00246"></a><span class="lineno">  246</span>&#160;            <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>.<a class="code" href="class_alarm_controller.html#ab1af9930acd275c0af766a6e4258027a">runAlarmEffects</a>(centiSec);</div>
<div class="line"><a name="l00247"></a><span class="lineno">  247</span>&#160; </div>
<div class="line"><a name="l00248"></a><span class="lineno">  248</span>&#160;            <span class="comment">// next tick</span></div>
<div class="line"><a name="l00249"></a><span class="lineno">  249</span>&#160;            centiSec++;</div>
<div class="line"><a name="l00250"></a><span class="lineno">  250</span>&#160;            IWatchdog.reload();</div>
<div class="line"><a name="l00251"></a><span class="lineno">  251</span>&#160;        }</div>
<div class="line"><a name="l00252"></a><span class="lineno">  252</span>&#160;    }</div>
<div class="line"><a name="l00253"></a><span class="lineno">  253</span>&#160; </div>
<div class="line"><a name="l00254"></a><span class="lineno">  254</span>&#160;    <span class="keywordflow">if</span> (shouldRun) {</div>
<div class="line"><a name="l00255"></a><span class="lineno">  255</span>&#160;        <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#abd35b0ec32e0eaa72d49930c261c447d">endRespiratoryCycle</a>();</div>
<div class="line"><a name="l00256"></a><span class="lineno">  256</span>&#160;    }</div>
<div class="line"><a name="l00257"></a><span class="lineno">  257</span>&#160; </div>
<div class="line"><a name="l00258"></a><span class="lineno">  258</span>&#160; </div>
<div class="line"><a name="l00259"></a><span class="lineno">  259</span>&#160;    <span class="comment">// END OF THE RESPIRATORY CYCLE</span></div>
<div class="line"><a name="l00260"></a><span class="lineno">  260</span>&#160; </div>
<div class="line"><a name="l00262"></a><span class="lineno">  262</span>&#160;    <span class="comment">// Because this kind of LCD screen is not reliable, we need to reset it every 5 min or so</span></div>
<div class="line"><a name="l00263"></a><span class="lineno">  263</span>&#160;    <a class="code" href="respirator_8cpp.html#a325fe0f65d2e765bab5b862e84e23805">cyclesBeforeScreenReset</a>--;</div>
<div class="line"><a name="l00264"></a><span class="lineno">  264</span>&#160;    <span class="keywordflow">if</span> (<a class="code" href="respirator_8cpp.html#a325fe0f65d2e765bab5b862e84e23805">cyclesBeforeScreenReset</a> &lt;= 0) {</div>
<div class="line"><a name="l00265"></a><span class="lineno">  265</span>&#160;        <a class="code" href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a>(Serial.println(<span class="stringliteral">&quot;resetting LCD screen&quot;</span>);)</div>
<div class="line"><a name="l00266"></a><span class="lineno">  266</span>&#160;        <a class="code" href="screen_8cpp.html#ae56ad795427d7a17af1755baeca56ca8">resetScreen</a>();</div>
<div class="line"><a name="l00267"></a><span class="lineno">  267</span>&#160;        <a class="code" href="screen_8cpp.html#a94ebb3b4c3dc1218406ea6e5d1b82f5e">clearAlarmDisplayCache</a>();</div>
<div class="line"><a name="l00268"></a><span class="lineno">  268</span>&#160;        <a class="code" href="respirator_8cpp.html#a325fe0f65d2e765bab5b862e84e23805">cyclesBeforeScreenReset</a> = <a class="code" href="parameters_8h.html#a1772dd523a6b213758a8ed5e97df4f81">LCD_RESET_PERIOD</a> * (int8_t)<a class="code" href="parameters_8h.html#acedc1171a11ab62d6dc36fe902c0707e">CONST_MIN_CYCLE</a>;</div>
<div class="line"><a name="l00269"></a><span class="lineno">  269</span>&#160;    }</div>
<div class="line"><a name="l00270"></a><span class="lineno">  270</span>&#160; </div>
<div class="line"><a name="l00271"></a><span class="lineno">  271</span>&#160;    if (shouldRun) {</div>
<div class="line"><a name="l00272"></a><span class="lineno">  272</span>&#160;        <a class="code" href="screen_8cpp.html#afbcfd6c7b111b47bfc4324e8f809d10c">displayCurrentInformation</a>(<a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a1d61120a1845ebd77f98fecd596cd537">peakPressure</a>(), <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a3a1a582bea8f502812b9932da5eab217">plateauPressure</a>(),</div>
<div class="line"><a name="l00273"></a><span class="lineno">  273</span>&#160;                                  <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#ab436d043433e677698779c8fa111365e">peep</a>());</div>
<div class="line"><a name="l00274"></a><span class="lineno">  274</span>&#160;    } <span class="keywordflow">else</span> {</div>
<div class="line"><a name="l00275"></a><span class="lineno">  275</span>&#160;        <a class="code" href="screen_8cpp.html#ac8aac16057e3eeec0501d4939c34e43b">displayMachineStopped</a>();</div>
<div class="line"><a name="l00276"></a><span class="lineno">  276</span>&#160;    }</div>
<div class="line"><a name="l00277"></a><span class="lineno">  277</span>&#160;}</div>
</div><!-- fragment -->
</div>
</div>
<a id="a7dfd9b79bc5a37d7df40207afbc5431f"></a>
<h2 class="memtitle"><span class="permalink"><a href="#a7dfd9b79bc5a37d7df40207afbc5431f">&#9670;&nbsp;</a></span>setup()</h2>

<div class="memitem">
<div class="memproto">
      <table class="memname">
        <tr>
          <td class="memname">void setup </td>
          <td>(</td>
          <td class="paramtype">void&#160;</td>
          <td class="paramname"></td><td>)</td>
          <td></td>
        </tr>
      </table>
</div><div class="memdoc">

<p class="definition">Definition at line <a class="el" href="respirator_8cpp_source.html#l00060">60</a> of file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>
<div class="fragment"><div class="line"><a name="l00060"></a><span class="lineno">   60</span>&#160;                 {</div>
<div class="line"><a name="l00061"></a><span class="lineno">   61</span>&#160;    <a class="code" href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a>(Serial.begin(115200);)</div>
<div class="line"><a name="l00062"></a><span class="lineno">   62</span>&#160;    <a class="code" href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a>(Serial.println(&quot;Booting the system...&quot;);)</div>
<div class="line"><a name="l00063"></a><span class="lineno">   63</span>&#160; </div>
<div class="line"><a name="l00064"></a><span class="lineno">   64</span>&#160;    <a class="code" href="screen_8cpp.html#aea9312c2a12fc8e9fef16a9bdfd9b581">startScreen</a>();</div>
<div class="line"><a name="l00065"></a><span class="lineno">   65</span>&#160; </div>
<div class="line"><a name="l00066"></a><span class="lineno">   66</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a499c5087d06d6128d28540802fc59872">PIN_PRESSURE_SENSOR</a>, INPUT);</div>
<div class="line"><a name="l00067"></a><span class="lineno">   67</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#adb925a5f9d18b6b2bc2b80357d94e5a1">PIN_BATTERY</a>, INPUT);</div>
<div class="line"><a name="l00068"></a><span class="lineno">   68</span>&#160; </div>
<div class="line"><a name="l00069"></a><span class="lineno">   69</span>&#160;<span class="preprocessor">#if HARDWARE_VERSION == 1</span></div>
<div class="line"><a name="l00070"></a><span class="lineno">   70</span>&#160;    <span class="comment">// Timer for servoBlower</span></div>
<div class="line"><a name="l00071"></a><span class="lineno">   71</span>&#160;    <a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a> = <span class="keyword">new</span> HardwareTimer(TIM1);</div>
<div class="line"><a name="l00072"></a><span class="lineno">   72</span>&#160;    <a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a>-&gt;setOverflow(<a class="code" href="parameters_8h.html#a8be02f382c2460e178684735aebc008f">SERVO_VALVE_PERIOD</a>, MICROSEC_FORMAT);</div>
<div class="line"><a name="l00073"></a><span class="lineno">   73</span>&#160; </div>
<div class="line"><a name="l00074"></a><span class="lineno">   74</span>&#160;    <span class="comment">// Timer for servoPatient and escBlower</span></div>
<div class="line"><a name="l00075"></a><span class="lineno">   75</span>&#160;    <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a> = <span class="keyword">new</span> HardwareTimer(TIM3);</div>
<div class="line"><a name="l00076"></a><span class="lineno">   76</span>&#160;    <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>-&gt;setOverflow(<a class="code" href="parameters_8h.html#a8be02f382c2460e178684735aebc008f">SERVO_VALVE_PERIOD</a>, MICROSEC_FORMAT);</div>
<div class="line"><a name="l00077"></a><span class="lineno">   77</span>&#160; </div>
<div class="line"><a name="l00078"></a><span class="lineno">   78</span>&#160;    <span class="comment">// Servo blower setup</span></div>
<div class="line"><a name="l00079"></a><span class="lineno">   79</span>&#160;    <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a> = <a class="code" href="class_pressure_valve.html">PressureValve</a>(<a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a>, <a class="code" href="parameters_8h.html#a254afde0780098451e96d7ff49ea4346">TIM_CHANNEL_SERVO_VALVE_BLOWER</a>, <a class="code" href="parameters_8h.html#a44bdbd2d7fe8384be37affc559e47754">PIN_SERVO_BLOWER</a>,</div>
<div class="line"><a name="l00080"></a><span class="lineno">   80</span>&#160;                                <a class="code" href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a>, <a class="code" href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a>);</div>
<div class="line"><a name="l00081"></a><span class="lineno">   81</span>&#160;    <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a>.<a class="code" href="class_pressure_valve.html#a4554c626fa35ad603fa1aea47b064b07">setup</a>();</div>
<div class="line"><a name="l00082"></a><span class="lineno">   82</span>&#160;    <a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a>-&gt;resume();</div>
<div class="line"><a name="l00083"></a><span class="lineno">   83</span>&#160; </div>
<div class="line"><a name="l00084"></a><span class="lineno">   84</span>&#160;    <span class="comment">// Servo patient setup</span></div>
<div class="line"><a name="l00085"></a><span class="lineno">   85</span>&#160;    <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a> = <a class="code" href="class_pressure_valve.html">PressureValve</a>(<a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>, <a class="code" href="parameters_8h.html#a7eabcbe3320c09d9e402bb7e5d11d37e">TIM_CHANNEL_SERVO_VALVE_PATIENT</a>, <a class="code" href="parameters_8h.html#a951095e6d8b64e5de5267f6737788ca3">PIN_SERVO_PATIENT</a>,</div>
<div class="line"><a name="l00086"></a><span class="lineno">   86</span>&#160;                                 <a class="code" href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a>, <a class="code" href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a>);</div>
<div class="line"><a name="l00087"></a><span class="lineno">   87</span>&#160;    <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a>.<a class="code" href="class_pressure_valve.html#a4554c626fa35ad603fa1aea47b064b07">setup</a>();</div>
<div class="line"><a name="l00088"></a><span class="lineno">   88</span>&#160; </div>
<div class="line"><a name="l00089"></a><span class="lineno">   89</span>&#160;    <a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a> = <a class="code" href="class_blower.html">Blower</a>(<a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>, <a class="code" href="parameters_8h.html#a57aecd78099a5a92e57cf20db38002d4">TIM_CHANNEL_ESC_BLOWER</a>, <a class="code" href="parameters_8h.html#aa78cdbbd159fcb3df64764fd5cbfc232">PIN_ESC_BLOWER</a>);</div>
<div class="line"><a name="l00090"></a><span class="lineno">   90</span>&#160;    <a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a>.<a class="code" href="class_blower.html#a3e124c8a70abb893efea331c80fceb57">setup</a>();</div>
<div class="line"><a name="l00091"></a><span class="lineno">   91</span>&#160;    <a class="code" href="respirator_8cpp.html#a64ad2d928e7962ef06435d11fc37c144">blower_pointer</a> = &amp;<a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a>;</div>
<div class="line"><a name="l00092"></a><span class="lineno">   92</span>&#160;<span class="preprocessor">#elif HARDWARE_VERSION == 2</span></div>
<div class="line"><a name="l00093"></a><span class="lineno">   93</span>&#160;    <span class="comment">// Timer for servos</span></div>
<div class="line"><a name="l00094"></a><span class="lineno">   94</span>&#160;    <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a> = <span class="keyword">new</span> HardwareTimer(TIM3);</div>
<div class="line"><a name="l00095"></a><span class="lineno">   95</span>&#160;    <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>-&gt;setOverflow(<a class="code" href="parameters_8h.html#a8be02f382c2460e178684735aebc008f">SERVO_VALVE_PERIOD</a>, MICROSEC_FORMAT);</div>
<div class="line"><a name="l00096"></a><span class="lineno">   96</span>&#160; </div>
<div class="line"><a name="l00097"></a><span class="lineno">   97</span>&#160;    <span class="comment">// Servo blower setup</span></div>
<div class="line"><a name="l00098"></a><span class="lineno">   98</span>&#160;    <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a> = <a class="code" href="class_pressure_valve.html">PressureValve</a>(<a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>, <a class="code" href="parameters_8h.html#a254afde0780098451e96d7ff49ea4346">TIM_CHANNEL_SERVO_VALVE_BLOWER</a>, <a class="code" href="parameters_8h.html#a44bdbd2d7fe8384be37affc559e47754">PIN_SERVO_BLOWER</a>,</div>
<div class="line"><a name="l00099"></a><span class="lineno">   99</span>&#160;                                <a class="code" href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a>, <a class="code" href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a>);</div>
<div class="line"><a name="l00100"></a><span class="lineno">  100</span>&#160;    <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a>.<a class="code" href="class_pressure_valve.html#a4554c626fa35ad603fa1aea47b064b07">setup</a>();</div>
<div class="line"><a name="l00101"></a><span class="lineno">  101</span>&#160;    <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>-&gt;resume();</div>
<div class="line"><a name="l00102"></a><span class="lineno">  102</span>&#160; </div>
<div class="line"><a name="l00103"></a><span class="lineno">  103</span>&#160;    <span class="comment">// Servo patient setup</span></div>
<div class="line"><a name="l00104"></a><span class="lineno">  104</span>&#160;    <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a> = <a class="code" href="class_pressure_valve.html">PressureValve</a>(<a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>, <a class="code" href="parameters_8h.html#a7eabcbe3320c09d9e402bb7e5d11d37e">TIM_CHANNEL_SERVO_VALVE_PATIENT</a>, <a class="code" href="parameters_8h.html#a951095e6d8b64e5de5267f6737788ca3">PIN_SERVO_PATIENT</a>,</div>
<div class="line"><a name="l00105"></a><span class="lineno">  105</span>&#160;                                 <a class="code" href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a>, <a class="code" href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a>);</div>
<div class="line"><a name="l00106"></a><span class="lineno">  106</span>&#160;    <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a>.<a class="code" href="class_pressure_valve.html#a4554c626fa35ad603fa1aea47b064b07">setup</a>();</div>
<div class="line"><a name="l00107"></a><span class="lineno">  107</span>&#160;    <a class="code" href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a>-&gt;resume();</div>
<div class="line"><a name="l00108"></a><span class="lineno">  108</span>&#160; </div>
<div class="line"><a name="l00109"></a><span class="lineno">  109</span>&#160;    <a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a> = <span class="keyword">new</span> HardwareTimer(TIM1);</div>
<div class="line"><a name="l00110"></a><span class="lineno">  110</span>&#160;    <a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a>-&gt;setOverflow(ESC_PPM_PERIOD, MICROSEC_FORMAT);</div>
<div class="line"><a name="l00111"></a><span class="lineno">  111</span>&#160;    <a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a> = <a class="code" href="class_blower.html">Blower</a>(<a class="code" href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a>, <a class="code" href="parameters_8h.html#a57aecd78099a5a92e57cf20db38002d4">TIM_CHANNEL_ESC_BLOWER</a>, <a class="code" href="parameters_8h.html#aa78cdbbd159fcb3df64764fd5cbfc232">PIN_ESC_BLOWER</a>);</div>
<div class="line"><a name="l00112"></a><span class="lineno">  112</span>&#160;    <a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a>.<a class="code" href="class_blower.html#a3e124c8a70abb893efea331c80fceb57">setup</a>();</div>
<div class="line"><a name="l00113"></a><span class="lineno">  113</span>&#160;    <a class="code" href="respirator_8cpp.html#a64ad2d928e7962ef06435d11fc37c144">blower_pointer</a> = &amp;<a class="code" href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a>;</div>
<div class="line"><a name="l00114"></a><span class="lineno">  114</span>&#160;<span class="preprocessor">#endif</span></div>
<div class="line"><a name="l00115"></a><span class="lineno">  115</span>&#160; </div>
<div class="line"><a name="l00116"></a><span class="lineno">  116</span>&#160;    <a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a> = <a class="code" href="class_alarm_controller.html">AlarmController</a>();</div>
<div class="line"><a name="l00117"></a><span class="lineno">  117</span>&#160; </div>
<div class="line"><a name="l00118"></a><span class="lineno">  118</span>&#160;    <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a> = <a class="code" href="class_pressure_controller.html">PressureController</a>(<a class="code" href="parameters_8h.html#a3323cc40b9955ffd3073a97f7eb62edc">INITIAL_CYCLE_NUMBER</a>, <a class="code" href="parameters_8h.html#a341d8dc42507e5f8b9a262b70be47b7b">DEFAULT_MIN_PEEP_COMMAND</a>,</div>
<div class="line"><a name="l00119"></a><span class="lineno">  119</span>&#160;                                     <a class="code" href="parameters_8h.html#a548cb9b058d3c6b735c4b19a879fba36">DEFAULT_MAX_PLATEAU_COMMAND</a>, <a class="code" href="parameters_8h.html#acd21b850c31e8e644d02462a46389c1e">DEFAULT_MAX_PEAK_PRESSURE_COMMAND</a>,</div>
<div class="line"><a name="l00120"></a><span class="lineno">  120</span>&#160;                                     <a class="code" href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a>, <a class="code" href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a>, &amp;<a class="code" href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a>, <a class="code" href="respirator_8cpp.html#a64ad2d928e7962ef06435d11fc37c144">blower_pointer</a>);</div>
<div class="line"><a name="l00121"></a><span class="lineno">  121</span>&#160;    <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#ae30a9ffc7ddd71bf17d0e6bccced181a">setup</a>();</div>
<div class="line"><a name="l00122"></a><span class="lineno">  122</span>&#160; </div>
<div class="line"><a name="l00123"></a><span class="lineno">  123</span>&#160;    <span class="comment">// Prepare LEDs</span></div>
<div class="line"><a name="l00124"></a><span class="lineno">  124</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a2e86a8e1546cca2c705257c5c2716a5d">PIN_LED_START</a>, OUTPUT);</div>
<div class="line"><a name="l00125"></a><span class="lineno">  125</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a12d0d24c0102aad69aaceaef20b13bbc">PIN_LED_RED</a>, OUTPUT);</div>
<div class="line"><a name="l00126"></a><span class="lineno">  126</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a2c7fc5f1676244aec880a14836d75109">PIN_LED_YELLOW</a>, OUTPUT);</div>
<div class="line"><a name="l00127"></a><span class="lineno">  127</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a02e4e814b09d5c412ee012efc58acfa4">PIN_LED_GREEN</a>, OUTPUT);</div>
<div class="line"><a name="l00128"></a><span class="lineno">  128</span>&#160; </div>
<div class="line"><a name="l00129"></a><span class="lineno">  129</span>&#160;    <a class="code" href="keyboard_8cpp.html#ab66670e05d5beec9e35842763920a1c6">initKeyboard</a>();</div>
<div class="line"><a name="l00130"></a><span class="lineno">  130</span>&#160; </div>
<div class="line"><a name="l00131"></a><span class="lineno">  131</span>&#160;    <span class="comment">// Initialize battery level estimation</span></div>
<div class="line"><a name="l00132"></a><span class="lineno">  132</span>&#160;    <a class="code" href="battery_8cpp.html#af1cb6090825d3e387191264c221e898a">initBattery</a>();</div>
<div class="line"><a name="l00133"></a><span class="lineno">  133</span>&#160; </div>
<div class="line"><a name="l00134"></a><span class="lineno">  134</span>&#160;    <a class="code" href="buzzer__control_8cpp.html#a7716f1e5adbede7b9d31ed73790c42d7">BuzzerControl_Init</a>();</div>
<div class="line"><a name="l00135"></a><span class="lineno">  135</span>&#160;    <a class="code" href="buzzer_8cpp.html#af590e3e38f182e37654068a61c230a7f">Buzzer_Init</a>();</div>
<div class="line"><a name="l00136"></a><span class="lineno">  136</span>&#160; </div>
<div class="line"><a name="l00137"></a><span class="lineno">  137</span>&#160;    <span class="comment">// escBlower needs 5s at speed 0 to be properly initalized</span></div>
<div class="line"><a name="l00138"></a><span class="lineno">  138</span>&#160; </div>
<div class="line"><a name="l00139"></a><span class="lineno">  139</span>&#160;    <span class="comment">// RCM-SW-17 (Christmas tree at startup)</span></div>
<div class="line"><a name="l00140"></a><span class="lineno">  140</span>&#160;    <a class="code" href="buzzer_8cpp.html#ab8c61c922cd2bebc7af66d5c77f4a75c">Buzzer_Boot_Start</a>();</div>
<div class="line"><a name="l00141"></a><span class="lineno">  141</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a2e86a8e1546cca2c705257c5c2716a5d">PIN_LED_START</a>, <a class="code" href="parameters_8h.html#ae738a62e0fd4444d691e760cfb838fb8">LED_START_ACTIVE</a>);</div>
<div class="line"><a name="l00142"></a><span class="lineno">  142</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a02e4e814b09d5c412ee012efc58acfa4">PIN_LED_GREEN</a>, <a class="code" href="parameters_8h.html#a44cab010638e5b51a90c33f4414dc365">LED_GREEN_ACTIVE</a>);</div>
<div class="line"><a name="l00143"></a><span class="lineno">  143</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a12d0d24c0102aad69aaceaef20b13bbc">PIN_LED_RED</a>, <a class="code" href="parameters_8h.html#ac733ab4f8063686afd7e36a49af6e660">LED_RED_ACTIVE</a>);</div>
<div class="line"><a name="l00144"></a><span class="lineno">  144</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a2c7fc5f1676244aec880a14836d75109">PIN_LED_YELLOW</a>, <a class="code" href="parameters_8h.html#ac77b3fee519620d9f3d79f3534518183">LED_YELLOW_ACTIVE</a>);</div>
<div class="line"><a name="l00145"></a><span class="lineno">  145</span>&#160;    <a class="code" href="respirator_8cpp.html#affc823d03733aba32ed4af66a75dcd50">waitForInMs</a>(1000);</div>
<div class="line"><a name="l00146"></a><span class="lineno">  146</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a2e86a8e1546cca2c705257c5c2716a5d">PIN_LED_START</a>, <a class="code" href="parameters_8h.html#a20619acf8f3ed8f262c2051611464c51">LED_START_INACTIVE</a>);</div>
<div class="line"><a name="l00147"></a><span class="lineno">  147</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a02e4e814b09d5c412ee012efc58acfa4">PIN_LED_GREEN</a>, <a class="code" href="parameters_8h.html#a8821ba4100f0483ded13f45b13ca5118">LED_GREEN_INACTIVE</a>);</div>
<div class="line"><a name="l00148"></a><span class="lineno">  148</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a12d0d24c0102aad69aaceaef20b13bbc">PIN_LED_RED</a>, <a class="code" href="parameters_8h.html#a8d09986421dcbfd93f5f5876f318ffe1">LED_RED_INACTIVE</a>);</div>
<div class="line"><a name="l00149"></a><span class="lineno">  149</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a2c7fc5f1676244aec880a14836d75109">PIN_LED_YELLOW</a>, <a class="code" href="parameters_8h.html#a7ad7e5dad79ee9c7f6fbaa975847362e">LED_YELLOW_INACTIVE</a>);</div>
<div class="line"><a name="l00150"></a><span class="lineno">  150</span>&#160; </div>
<div class="line"><a name="l00151"></a><span class="lineno">  151</span>&#160;    <a class="code" href="respirator_8cpp.html#affc823d03733aba32ed4af66a75dcd50">waitForInMs</a>(4000);</div>
<div class="line"><a name="l00152"></a><span class="lineno">  152</span>&#160; </div>
<div class="line"><a name="l00153"></a><span class="lineno">  153</span>&#160;    <a class="code" href="respirator_8cpp.html#a417632f2f831d02bdf1831b81107beb6">lastpControllerComputeDate</a> = millis();</div>
<div class="line"><a name="l00154"></a><span class="lineno">  154</span>&#160; </div>
<div class="line"><a name="l00155"></a><span class="lineno">  155</span>&#160;    <span class="comment">// Catch potential Watchdog reset</span></div>
<div class="line"><a name="l00156"></a><span class="lineno">  156</span>&#160;    <span class="comment">// cppcheck-suppress misra-c2012-14.4 ; unknown external signature</span></div>
<div class="line"><a name="l00157"></a><span class="lineno">  157</span>&#160;    <span class="keywordflow">if</span> (IWatchdog.isReset(<span class="keyword">true</span>)) {</div>
<div class="line"><a name="l00158"></a><span class="lineno">  158</span>&#160;        <span class="comment">// TODO holdExhale</span></div>
<div class="line"><a name="l00159"></a><span class="lineno">  159</span>&#160;        <span class="comment">// Display something ?</span></div>
<div class="line"><a name="l00160"></a><span class="lineno">  160</span>&#160;        <span class="comment">// Alarm code ?</span></div>
<div class="line"><a name="l00161"></a><span class="lineno">  161</span>&#160; </div>
<div class="line"><a name="l00162"></a><span class="lineno">  162</span>&#160;        <a class="code" href="buzzer_8cpp.html#af590e3e38f182e37654068a61c230a7f">Buzzer_Init</a>();</div>
<div class="line"><a name="l00163"></a><span class="lineno">  163</span>&#160;        <a class="code" href="buzzer_8cpp.html#a4931ca20aaed197c5417e1eef0b59dd0">Buzzer_High_Prio_Start</a>();</div>
<div class="line"><a name="l00164"></a><span class="lineno">  164</span>&#160;        <span class="keywordflow">while</span> (1) {</div>
<div class="line"><a name="l00165"></a><span class="lineno">  165</span>&#160;        }</div>
<div class="line"><a name="l00166"></a><span class="lineno">  166</span>&#160;    }</div>
<div class="line"><a name="l00167"></a><span class="lineno">  167</span>&#160; </div>
<div class="line"><a name="l00168"></a><span class="lineno">  168</span>&#160;    <span class="comment">// Init the watchdog timer. It must be reloaded frequently otherwise MCU resests</span></div>
<div class="line"><a name="l00169"></a><span class="lineno">  169</span>&#160;    IWatchdog.begin(<a class="code" href="buzzer_8h.html#abf89628d486477bd0db5a5890cd38a05">WATCHDOG_TIMEOUT</a>);</div>
<div class="line"><a name="l00170"></a><span class="lineno">  170</span>&#160;    IWatchdog.reload();</div>
<div class="line"><a name="l00171"></a><span class="lineno">  171</span>&#160;}</div>
</div><!-- fragment -->
</div>
</div>
<a id="affc823d03733aba32ed4af66a75dcd50"></a>
<h2 class="memtitle"><span class="permalink"><a href="#affc823d03733aba32ed4af66a75dcd50">&#9670;&nbsp;</a></span>waitForInMs()</h2>

<div class="memitem">
<div class="memproto">
      <table class="memname">
        <tr>
          <td class="memname">void waitForInMs </td>
          <td>(</td>
          <td class="paramtype">uint16_t&#160;</td>
          <td class="paramname"><em>ms</em></td><td>)</td>
          <td></td>
        </tr>
      </table>
</div><div class="memdoc">

<p>Block execution for a given duration. </p>
<dl class="params"><dt>Parameters</dt><dd>
  <table class="params">
    <tr><td class="paramname">ms</td><td>Duration of the blocking in millisecond </td></tr>
  </table>
  </dd>
</dl>

<p class="definition">Definition at line <a class="el" href="respirator_8cpp_source.html#l00051">51</a> of file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>
<div class="fragment"><div class="line"><a name="l00051"></a><span class="lineno">   51</span>&#160;                              {</div>
<div class="line"><a name="l00052"></a><span class="lineno">   52</span>&#160;    uint16_t start = millis();</div>
<div class="line"><a name="l00053"></a><span class="lineno">   53</span>&#160;    <span class="keywordflow">while</span> ((millis() - start) &lt; ms) {</div>
<div class="line"><a name="l00054"></a><span class="lineno">   54</span>&#160;        <span class="keywordflow">continue</span>;</div>
<div class="line"><a name="l00055"></a><span class="lineno">   55</span>&#160;    }</div>
<div class="line"><a name="l00056"></a><span class="lineno">   56</span>&#160;}</div>
</div><!-- fragment -->
</div>
</div>
<h2 class="groupheader">Variable Documentation</h2>
<a id="a178ba5bcb45305131ee9a9bb86e8e32c"></a>
<h2 class="memtitle"><span class="permalink"><a href="#a178ba5bcb45305131ee9a9bb86e8e32c">&#9670;&nbsp;</a></span>blower</h2>

<div class="memitem">
<div class="memproto">
      <table class="memname">
        <tr>
          <td class="memname"><a class="el" href="class_blower.html">Blower</a> blower</td>
        </tr>
      </table>
</div><div class="memdoc">

<p class="definition">Definition at line <a class="el" href="respirator_8cpp_source.html#l00044">44</a> of file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>

</div>
</div>
<a id="a64ad2d928e7962ef06435d11fc37c144"></a>
<h2 class="memtitle"><span class="permalink"><a href="#a64ad2d928e7962ef06435d11fc37c144">&#9670;&nbsp;</a></span>blower_pointer</h2>

<div class="memitem">
<div class="memproto">
      <table class="memname">
        <tr>
          <td class="memname"><a class="el" href="class_blower.html">Blower</a>* blower_pointer</td>
        </tr>
      </table>
</div><div class="memdoc">

<p class="definition">Definition at line <a class="el" href="respirator_8cpp_source.html#l00043">43</a> of file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>

</div>
</div>
<a id="a325fe0f65d2e765bab5b862e84e23805"></a>
<h2 class="memtitle"><span class="permalink"><a href="#a325fe0f65d2e765bab5b862e84e23805">&#9670;&nbsp;</a></span>cyclesBeforeScreenReset</h2>

<div class="memitem">
<div class="memproto">
      <table class="memname">
        <tr>
          <td class="memname">int8_t cyclesBeforeScreenReset = <a class="el" href="parameters_8h.html#a1772dd523a6b213758a8ed5e97df4f81">LCD_RESET_PERIOD</a> * (int8_t)<a class="el" href="parameters_8h.html#acedc1171a11ab62d6dc36fe902c0707e">CONST_MIN_CYCLE</a></td>
        </tr>
      </table>
</div><div class="memdoc">

<p class="definition">Definition at line <a class="el" href="respirator_8cpp_source.html#l00178">178</a> of file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>

</div>
</div>
<a id="aebce70d423c092525734919000a2c505"></a>
<h2 class="memtitle"><span class="permalink"><a href="#aebce70d423c092525734919000a2c505">&#9670;&nbsp;</a></span>hardwareTimer1</h2>

<div class="memitem">
<div class="memproto">
      <table class="memname">
        <tr>
          <td class="memname">HardwareTimer* hardwareTimer1</td>
        </tr>
      </table>
</div><div class="memdoc">

<p class="definition">Definition at line <a class="el" href="respirator_8cpp_source.html#l00041">41</a> of file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>

</div>
</div>
<a id="a11346f6ab0d23437f84f43b29388cc7e"></a>
<h2 class="memtitle"><span class="permalink"><a href="#a11346f6ab0d23437f84f43b29388cc7e">&#9670;&nbsp;</a></span>hardwareTimer3</h2>

<div class="memitem">
<div class="memproto">
      <table class="memname">
        <tr>
          <td class="memname">HardwareTimer* hardwareTimer3</td>
        </tr>
      </table>
</div><div class="memdoc">

<p class="definition">Definition at line <a class="el" href="respirator_8cpp_source.html#l00042">42</a> of file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>

</div>
</div>
<a id="a8d72e25d16d4a0aa23800c424c01dd67"></a>
<h2 class="memtitle"><span class="permalink"><a href="#a8d72e25d16d4a0aa23800c424c01dd67">&#9670;&nbsp;</a></span>lastMicro</h2>

<div class="memitem">
<div class="memproto">
      <table class="memname">
        <tr>
          <td class="memname">int32_t lastMicro = 0</td>
        </tr>
      </table>
</div><div class="memdoc">

<p class="definition">Definition at line <a class="el" href="respirator_8cpp_source.html#l00174">174</a> of file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>

</div>
</div>
<a id="a417632f2f831d02bdf1831b81107beb6"></a>
<h2 class="memtitle"><span class="permalink"><a href="#a417632f2f831d02bdf1831b81107beb6">&#9670;&nbsp;</a></span>lastpControllerComputeDate</h2>

<div class="memitem">
<div class="memproto">
      <table class="memname">
        <tr>
          <td class="memname">uint32_t lastpControllerComputeDate</td>
        </tr>
      </table>
</div><div class="memdoc">

<p class="definition">Definition at line <a class="el" href="respirator_8cpp_source.html#l00058">58</a> of file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>

</div>
</div>
<a id="a6f65d7fcf22ad9b2342ddbe528a71c70"></a>
<h2 class="memtitle"><span class="permalink"><a href="#a6f65d7fcf22ad9b2342ddbe528a71c70">&#9670;&nbsp;</a></span>servoBlower</h2>

<div class="memitem">
<div class="memproto">
      <table class="memname">
        <tr>
          <td class="memname"><a class="el" href="class_pressure_valve.html">PressureValve</a> servoBlower</td>
        </tr>
      </table>
</div><div class="memdoc">

<p class="definition">Definition at line <a class="el" href="respirator_8cpp_source.html#l00039">39</a> of file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>

</div>
</div>
<a id="a50fc6ee637eb896d1548d2f5d2f4aa82"></a>
<h2 class="memtitle"><span class="permalink"><a href="#a50fc6ee637eb896d1548d2f5d2f4aa82">&#9670;&nbsp;</a></span>servoPatient</h2>

<div class="memitem">
<div class="memproto">
      <table class="memname">
        <tr>
          <td class="memname"><a class="el" href="class_pressure_valve.html">PressureValve</a> servoPatient</td>
        </tr>
      </table>
</div><div class="memdoc">

<p class="definition">Definition at line <a class="el" href="respirator_8cpp_source.html#l00040">40</a> of file <a class="el" href="respirator_8cpp_source.html">respirator.cpp</a>.</p>

</div>
</div>
</div><!-- contents -->
</div><!-- doc-content -->
<div class="ttc" id="aactivation_8cpp_html_ac9542c6f42527b3dc6e718c27a95b84a"><div class="ttname"><a href="activation_8cpp.html#ac9542c6f42527b3dc6e718c27a95b84a">activationController</a></div><div class="ttdeci">ActivationController activationController</div><div class="ttdoc">Instance of the activation controller.</div><div class="ttdef"><b>Definition:</b> <a href="activation_8cpp_source.html#l00021">activation.cpp:21</a></div></div>
<div class="ttc" id="abuzzer_8h_html_abf89628d486477bd0db5a5890cd38a05"><div class="ttname"><a href="buzzer_8h.html#abf89628d486477bd0db5a5890cd38a05">WATCHDOG_TIMEOUT</a></div><div class="ttdeci">#define WATCHDOG_TIMEOUT</div><div class="ttdoc">Watchdog timeout in microseconds.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8h_source.html#l00012">buzzer.h:11</a></div></div>
<div class="ttc" id="aparameters_8h_html_adb925a5f9d18b6b2bc2b80357d94e5a1"><div class="ttname"><a href="parameters_8h.html#adb925a5f9d18b6b2bc2b80357d94e5a1">PIN_BATTERY</a></div><div class="ttdeci">#define PIN_BATTERY</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00264">parameters.h:263</a></div></div>
<div class="ttc" id="abuzzer_8cpp_html_ab8c61c922cd2bebc7af66d5c77f4a75c"><div class="ttname"><a href="buzzer_8cpp.html#ab8c61c922cd2bebc7af66d5c77f4a75c">Buzzer_Boot_Start</a></div><div class="ttdeci">void Buzzer_Boot_Start(void)</div><div class="ttdoc">Activate boot bip.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8cpp_source.html#l00200">buzzer.cpp:200</a></div></div>
<div class="ttc" id="aparameters_8h_html_a12d0d24c0102aad69aaceaef20b13bbc"><div class="ttname"><a href="parameters_8h.html#a12d0d24c0102aad69aaceaef20b13bbc">PIN_LED_RED</a></div><div class="ttdeci">#define PIN_LED_RED</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00223">parameters.h:222</a></div></div>
<div class="ttc" id="aparameters_8h_html_a7eabcbe3320c09d9e402bb7e5d11d37e"><div class="ttname"><a href="parameters_8h.html#a7eabcbe3320c09d9e402bb7e5d11d37e">TIM_CHANNEL_SERVO_VALVE_PATIENT</a></div><div class="ttdeci">#define TIM_CHANNEL_SERVO_VALVE_PATIENT</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00119">parameters.h:118</a></div></div>
<div class="ttc" id="aparameters_8h_html_a3323cc40b9955ffd3073a97f7eb62edc"><div class="ttname"><a href="parameters_8h.html#a3323cc40b9955ffd3073a97f7eb62edc">INITIAL_CYCLE_NUMBER</a></div><div class="ttdeci">#define INITIAL_CYCLE_NUMBER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00044">parameters.h:43</a></div></div>
<div class="ttc" id="akeyboard_8cpp_html_aedf7600ce7d4db5a5e9fcf2b954c6e66"><div class="ttname"><a href="keyboard_8cpp.html#aedf7600ce7d4db5a5e9fcf2b954c6e66">keyboardLoop</a></div><div class="ttdeci">void keyboardLoop()</div><div class="ttdoc">Handle button events.</div><div class="ttdef"><b>Definition:</b> <a href="keyboard_8cpp_source.html#l00132">keyboard.cpp:132</a></div></div>
<div class="ttc" id="aalarm__controller_8cpp_html_a3da8ff857dba84bdd627e51a2544604b"><div class="ttname"><a href="alarm__controller_8cpp.html#a3da8ff857dba84bdd627e51a2544604b">alarmController</a></div><div class="ttdeci">AlarmController alarmController</div><div class="ttdoc">Instance of the alarm controller.</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8cpp_source.html#l00021">alarm_controller.cpp:21</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_a4ee855bb82cc8f27f2d4d32760ed4ff7"><div class="ttname"><a href="alarm__controller_8h.html#a4ee855bb82cc8f27f2d4d32760ed4ff7">RCM_SW_18</a></div><div class="ttdeci">#define RCM_SW_18</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00030">alarm_controller.h:29</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_a51f1a16f7aa1fbef996f317abdd5ccc5"><div class="ttname"><a href="alarm__controller_8h.html#a51f1a16f7aa1fbef996f317abdd5ccc5">RCM_SW_19</a></div><div class="ttdeci">#define RCM_SW_19</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00031">alarm_controller.h:30</a></div></div>
<div class="ttc" id="aparameters_8h_html_a951095e6d8b64e5de5267f6737788ca3"><div class="ttname"><a href="parameters_8h.html#a951095e6d8b64e5de5267f6737788ca3">PIN_SERVO_PATIENT</a></div><div class="ttdeci">#define PIN_SERVO_PATIENT</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00117">parameters.h:116</a></div></div>
<div class="ttc" id="aparameters_8h_html_ac733ab4f8063686afd7e36a49af6e660"><div class="ttname"><a href="parameters_8h.html#ac733ab4f8063686afd7e36a49af6e660">LED_RED_ACTIVE</a></div><div class="ttdeci">#define LED_RED_ACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00227">parameters.h:226</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a8d72e25d16d4a0aa23800c424c01dd67"><div class="ttname"><a href="respirator_8cpp.html#a8d72e25d16d4a0aa23800c424c01dd67">lastMicro</a></div><div class="ttdeci">int32_t lastMicro</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00174">respirator.cpp:174</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a50fc6ee637eb896d1548d2f5d2f4aa82"><div class="ttname"><a href="respirator_8cpp.html#a50fc6ee637eb896d1548d2f5d2f4aa82">servoPatient</a></div><div class="ttdeci">PressureValve servoPatient</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00040">respirator.cpp:40</a></div></div>
<div class="ttc" id="abattery_8cpp_html_afd4a9e033e9ae6ed54a354650969f914"><div class="ttname"><a href="battery_8cpp.html#afd4a9e033e9ae6ed54a354650969f914">batteryLoop</a></div><div class="ttdeci">void batteryLoop(uint32_t p_cycleNumber)</div><div class="ttdoc">Handle battery events.</div><div class="ttdef"><b>Definition:</b> <a href="battery_8cpp_source.html#l00094">battery.cpp:94</a></div></div>
<div class="ttc" id="aclass_alarm_controller_html_af1ed8c1cbf5e3c8fe36f534295865849"><div class="ttname"><a href="class_alarm_controller.html#af1ed8c1cbf5e3c8fe36f534295865849">AlarmController::notDetectedAlarm</a></div><div class="ttdeci">void notDetectedAlarm(uint8_t p_alarmCode)</div><div class="ttdoc">Reset detection of a specific alarm.</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8cpp_source.html#l00144">alarm_controller.cpp:144</a></div></div>
<div class="ttc" id="aparameters_8h_html_a7ad7e5dad79ee9c7f6fbaa975847362e"><div class="ttname"><a href="parameters_8h.html#a7ad7e5dad79ee9c7f6fbaa975847362e">LED_YELLOW_INACTIVE</a></div><div class="ttdeci">#define LED_YELLOW_INACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00230">parameters.h:229</a></div></div>
<div class="ttc" id="aclass_blower_html_a3e124c8a70abb893efea331c80fceb57"><div class="ttname"><a href="class_blower.html#a3e124c8a70abb893efea331c80fceb57">Blower::setup</a></div><div class="ttdeci">void setup()</div><div class="ttdef"><b>Definition:</b> <a href="blower_8cpp_source.html#l00030">blower.cpp:30</a></div></div>
<div class="ttc" id="aparameters_8h_html_a8821ba4100f0483ded13f45b13ca5118"><div class="ttname"><a href="parameters_8h.html#a8821ba4100f0483ded13f45b13ca5118">LED_GREEN_INACTIVE</a></div><div class="ttdeci">#define LED_GREEN_INACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00232">parameters.h:231</a></div></div>
<div class="ttc" id="aparameters_8h_html_a341d8dc42507e5f8b9a262b70be47b7b"><div class="ttname"><a href="parameters_8h.html#a341d8dc42507e5f8b9a262b70be47b7b">DEFAULT_MIN_PEEP_COMMAND</a></div><div class="ttdeci">#define DEFAULT_MIN_PEEP_COMMAND</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00040">parameters.h:39</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a6f65d7fcf22ad9b2342ddbe528a71c70"><div class="ttname"><a href="respirator_8cpp.html#a6f65d7fcf22ad9b2342ddbe528a71c70">servoBlower</a></div><div class="ttdeci">PressureValve servoBlower</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00039">respirator.cpp:39</a></div></div>
<div class="ttc" id="aparameters_8h_html_a9e02d15f3a04d23fd31b7e3cd304d032"><div class="ttname"><a href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a></div><div class="ttdeci">#define VALVE_OPEN_STATE</div><div class="ttdoc">Angle when opened.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00102">parameters.h:101</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_a94ebb3b4c3dc1218406ea6e5d1b82f5e"><div class="ttname"><a href="screen_8cpp.html#a94ebb3b4c3dc1218406ea6e5d1b82f5e">clearAlarmDisplayCache</a></div><div class="ttdeci">void clearAlarmDisplayCache()</div><div class="ttdoc">Force clear the alarm display cache.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00122">screen.cpp:122</a></div></div>
<div class="ttc" id="aparameters_8h_html_a20619acf8f3ed8f262c2051611464c51"><div class="ttname"><a href="parameters_8h.html#a20619acf8f3ed8f262c2051611464c51">LED_START_INACTIVE</a></div><div class="ttdeci">#define LED_START_INACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00226">parameters.h:225</a></div></div>
<div class="ttc" id="aparameters_8h_html_acedc1171a11ab62d6dc36fe902c0707e"><div class="ttname"><a href="parameters_8h.html#acedc1171a11ab62d6dc36fe902c0707e">CONST_MIN_CYCLE</a></div><div class="ttdeci">#define CONST_MIN_CYCLE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00046">parameters.h:45</a></div></div>
<div class="ttc" id="aparameters_8h_html_a8d09986421dcbfd93f5f5876f318ffe1"><div class="ttname"><a href="parameters_8h.html#a8d09986421dcbfd93f5f5876f318ffe1">LED_RED_INACTIVE</a></div><div class="ttdeci">#define LED_RED_INACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00228">parameters.h:227</a></div></div>
<div class="ttc" id="aparameters_8h_html_a57aecd78099a5a92e57cf20db38002d4"><div class="ttname"><a href="parameters_8h.html#a57aecd78099a5a92e57cf20db38002d4">TIM_CHANNEL_ESC_BLOWER</a></div><div class="ttdeci">#define TIM_CHANNEL_ESC_BLOWER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00263">parameters.h:262</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a3a1a582bea8f502812b9932da5eab217"><div class="ttname"><a href="class_pressure_controller.html#a3a1a582bea8f502812b9932da5eab217">PressureController::plateauPressure</a></div><div class="ttdeci">int16_t plateauPressure() const</div><div class="ttdoc">Get the plateau pressure.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00169">pressure_controller.h:169</a></div></div>
<div class="ttc" id="aparameters_8h_html_a499c5087d06d6128d28540802fc59872"><div class="ttname"><a href="parameters_8h.html#a499c5087d06d6128d28540802fc59872">PIN_PRESSURE_SENSOR</a></div><div class="ttdeci">#define PIN_PRESSURE_SENSOR</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00260">parameters.h:259</a></div></div>
<div class="ttc" id="abuzzer_8cpp_html_a4931ca20aaed197c5417e1eef0b59dd0"><div class="ttname"><a href="buzzer_8cpp.html#a4931ca20aaed197c5417e1eef0b59dd0">Buzzer_High_Prio_Start</a></div><div class="ttdeci">void Buzzer_High_Prio_Start(void)</div><div class="ttdoc">Activate the buzzer pattern for high priority alarms.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8cpp_source.html#l00192">buzzer.cpp:192</a></div></div>
<div class="ttc" id="aparameters_8h_html_a8be02f382c2460e178684735aebc008f"><div class="ttname"><a href="parameters_8h.html#a8be02f382c2460e178684735aebc008f">SERVO_VALVE_PERIOD</a></div><div class="ttdeci">#define SERVO_VALVE_PERIOD</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00107">parameters.h:106</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a50a1318f5caee5603941dfcfed9d8cf2"><div class="ttname"><a href="class_pressure_controller.html#a50a1318f5caee5603941dfcfed9d8cf2">PressureController::updatePressure</a></div><div class="ttdeci">void updatePressure(int16_t p_currentPressure)</div><div class="ttdoc">Input a pressure reading.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00155">pressure_controller.cpp:155</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_a6f0e2663c71ee9c927b0b8953653a19d"><div class="ttname"><a href="alarm__controller_8h.html#a6f0e2663c71ee9c927b0b8953653a19d">RCM_SW_1</a></div><div class="ttdeci">#define RCM_SW_1</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00020">alarm_controller.h:19</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_ac8aac16057e3eeec0501d4939c34e43b"><div class="ttname"><a href="screen_8cpp.html#ac8aac16057e3eeec0501d4939c34e43b">displayMachineStopped</a></div><div class="ttdeci">void displayMachineStopped(void)</div><div class="ttdoc">Display a message when the machine is stopped.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00164">screen.cpp:164</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_ae56ad795427d7a17af1755baeca56ca8"><div class="ttname"><a href="screen_8cpp.html#ae56ad795427d7a17af1755baeca56ca8">resetScreen</a></div><div class="ttdeci">void resetScreen()</div><div class="ttdoc">Erase everything that is on the screen.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00050">screen.cpp:50</a></div></div>
<div class="ttc" id="aparameters_8h_html_a02e4e814b09d5c412ee012efc58acfa4"><div class="ttname"><a href="parameters_8h.html#a02e4e814b09d5c412ee012efc58acfa4">PIN_LED_GREEN</a></div><div class="ttdeci">#define PIN_LED_GREEN</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00221">parameters.h:220</a></div></div>
<div class="ttc" id="aparameters_8h_html_a548cb9b058d3c6b735c4b19a879fba36"><div class="ttname"><a href="parameters_8h.html#a548cb9b058d3c6b735c4b19a879fba36">DEFAULT_MAX_PLATEAU_COMMAND</a></div><div class="ttdeci">#define DEFAULT_MAX_PLATEAU_COMMAND</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00041">parameters.h:40</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a417632f2f831d02bdf1831b81107beb6"><div class="ttname"><a href="respirator_8cpp.html#a417632f2f831d02bdf1831b81107beb6">lastpControllerComputeDate</a></div><div class="ttdeci">uint32_t lastpControllerComputeDate</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00058">respirator.cpp:58</a></div></div>
<div class="ttc" id="aclass_alarm_controller_html_ab1af9930acd275c0af766a6e4258027a"><div class="ttname"><a href="class_alarm_controller.html#ab1af9930acd275c0af766a6e4258027a">AlarmController::runAlarmEffects</a></div><div class="ttdeci">void runAlarmEffects(uint16_t p_centiSec)</div><div class="ttdoc">Run effects (buzzer, LCD message, LED) according to the currently triggered alarms.</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8cpp_source.html#l00154">alarm_controller.cpp:154</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_aea9312c2a12fc8e9fef16a9bdfd9b581"><div class="ttname"><a href="screen_8cpp.html#aea9312c2a12fc8e9fef16a9bdfd9b581">startScreen</a></div><div class="ttdeci">void startScreen()</div><div class="ttdoc">Start the screen.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00042">screen.cpp:42</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a178ba5bcb45305131ee9a9bb86e8e32c"><div class="ttname"><a href="respirator_8cpp.html#a178ba5bcb45305131ee9a9bb86e8e32c">blower</a></div><div class="ttdeci">Blower blower</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00044">respirator.cpp:44</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html"><div class="ttname"><a href="class_pressure_controller.html">PressureController</a></div><div class="ttdoc">Controls breathing cycle.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00058">pressure_controller.h:58</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_aebce70d423c092525734919000a2c505"><div class="ttname"><a href="respirator_8cpp.html#aebce70d423c092525734919000a2c505">hardwareTimer1</a></div><div class="ttdeci">HardwareTimer * hardwareTimer1</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00041">respirator.cpp:41</a></div></div>
<div class="ttc" id="apressure_8cpp_html_ad37a3df7fc89764460a0f18b8430704c"><div class="ttname"><a href="pressure_8cpp.html#ad37a3df7fc89764460a0f18b8430704c">readPressureSensor</a></div><div class="ttdeci">int16_t readPressureSensor(uint16_t centiSec)</div><div class="ttdoc">Get the measured or simulated pressure for the feedback control (in mmH2O)</div><div class="ttdef"><b>Definition:</b> <a href="pressure_8cpp_source.html#l00050">pressure.cpp:50</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_ac5bb0104101d427d99efad978abce54d"><div class="ttname"><a href="alarm__controller_8h.html#ac5bb0104101d427d99efad978abce54d">RCM_SW_2</a></div><div class="ttdeci">#define RCM_SW_2</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00021">alarm_controller.h:20</a></div></div>
<div class="ttc" id="aparameters_8h_html_a2e86a8e1546cca2c705257c5c2716a5d"><div class="ttname"><a href="parameters_8h.html#a2e86a8e1546cca2c705257c5c2716a5d">PIN_LED_START</a></div><div class="ttdeci">#define PIN_LED_START</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00220">parameters.h:219</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_ae17cfa861327ef8c7e73430b59354e2e"><div class="ttname"><a href="class_pressure_controller.html#ae17cfa861327ef8c7e73430b59354e2e">PressureController::centiSecPerCycle</a></div><div class="ttdeci">uint16_t centiSecPerCycle() const</div><div class="ttdoc">Get the duration of a cycle in hundredth of second.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00157">pressure_controller.h:157</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a11346f6ab0d23437f84f43b29388cc7e"><div class="ttname"><a href="respirator_8cpp.html#a11346f6ab0d23437f84f43b29388cc7e">hardwareTimer3</a></div><div class="ttdeci">HardwareTimer * hardwareTimer3</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00042">respirator.cpp:42</a></div></div>
<div class="ttc" id="aclass_blower_html"><div class="ttname"><a href="class_blower.html">Blower</a></div><div class="ttdoc">Controls a blower.</div><div class="ttdef"><b>Definition:</b> <a href="blower_8h_source.html#l00024">blower.h:24</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a6c50448681aee5058ab8315dcfaed032"><div class="ttname"><a href="class_pressure_controller.html#a6c50448681aee5058ab8315dcfaed032">PressureController::compute</a></div><div class="ttdeci">void compute(uint16_t p_centiSec)</div><div class="ttdoc">Perform the pressure control.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00168">pressure_controller.cpp:168</a></div></div>
<div class="ttc" id="aparameters_8h_html_aa78cdbbd159fcb3df64764fd5cbfc232"><div class="ttname"><a href="parameters_8h.html#aa78cdbbd159fcb3df64764fd5cbfc232">PIN_ESC_BLOWER</a></div><div class="ttdeci">#define PIN_ESC_BLOWER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00262">parameters.h:261</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a1d61120a1845ebd77f98fecd596cd537"><div class="ttname"><a href="class_pressure_controller.html#a1d61120a1845ebd77f98fecd596cd537">PressureController::peakPressure</a></div><div class="ttdeci">int16_t peakPressure() const</div><div class="ttdoc">Get the peak pressure.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00166">pressure_controller.h:166</a></div></div>
<div class="ttc" id="abuzzer__control_8cpp_html_a7716f1e5adbede7b9d31ed73790c42d7"><div class="ttname"><a href="buzzer__control_8cpp.html#a7716f1e5adbede7b9d31ed73790c42d7">BuzzerControl_Init</a></div><div class="ttdeci">void BuzzerControl_Init(void)</div><div class="ttdoc">Initialization of HardwareTimer for buzzer.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer__control_8cpp_source.html#l00023">buzzer_control.cpp:23</a></div></div>
<div class="ttc" id="akeyboard_8cpp_html_ab66670e05d5beec9e35842763920a1c6"><div class="ttname"><a href="keyboard_8cpp.html#ab66670e05d5beec9e35842763920a1c6">initKeyboard</a></div><div class="ttdeci">void initKeyboard()</div><div class="ttdoc">Initialize keyboard abstraction.</div><div class="ttdef"><b>Definition:</b> <a href="keyboard_8cpp_source.html#l00106">keyboard.cpp:106</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_afe70f5073fe91a4ae906d0b0f1c74d2b"><div class="ttname"><a href="class_pressure_controller.html#afe70f5073fe91a4ae906d0b0f1c74d2b">PressureController::cycleNumber</a></div><div class="ttdeci">uint32_t cycleNumber() const</div><div class="ttdoc">Get the number of past cycles since the beginning.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00154">pressure_controller.h:154</a></div></div>
<div class="ttc" id="aclass_activation_controller_html_aa256dedc1eb1472010208c413db03798"><div class="ttname"><a href="class_activation_controller.html#aa256dedc1eb1472010208c413db03798">ActivationController::refreshState</a></div><div class="ttdeci">void refreshState()</div><div class="ttdoc">Refresh the current state.</div><div class="ttdef"><b>Definition:</b> <a href="activation_8cpp_source.html#l00043">activation.cpp:43</a></div></div>
<div class="ttc" id="aparameters_8h_html_ae738a62e0fd4444d691e760cfb838fb8"><div class="ttname"><a href="parameters_8h.html#ae738a62e0fd4444d691e760cfb838fb8">LED_START_ACTIVE</a></div><div class="ttdeci">#define LED_START_ACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00225">parameters.h:224</a></div></div>
<div class="ttc" id="aclass_alarm_controller_html"><div class="ttname"><a href="class_alarm_controller.html">AlarmController</a></div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00034">alarm_controller.h:34</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_ab436d043433e677698779c8fa111365e"><div class="ttname"><a href="class_pressure_controller.html#ab436d043433e677698779c8fa111365e">PressureController::peep</a></div><div class="ttdeci">int16_t peep() const</div><div class="ttdoc">Get the PEEP.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00172">pressure_controller.h:172</a></div></div>
<div class="ttc" id="aparameters_8h_html_acd21b850c31e8e644d02462a46389c1e"><div class="ttname"><a href="parameters_8h.html#acd21b850c31e8e644d02462a46389c1e">DEFAULT_MAX_PEAK_PRESSURE_COMMAND</a></div><div class="ttdeci">#define DEFAULT_MAX_PEAK_PRESSURE_COMMAND</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00042">parameters.h:41</a></div></div>
<div class="ttc" id="aparameters_8h_html_a44bdbd2d7fe8384be37affc559e47754"><div class="ttname"><a href="parameters_8h.html#a44bdbd2d7fe8384be37affc559e47754">PIN_SERVO_BLOWER</a></div><div class="ttdeci">#define PIN_SERVO_BLOWER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00116">parameters.h:115</a></div></div>
<div class="ttc" id="aparameters_8h_html_ac77b3fee519620d9f3d79f3534518183"><div class="ttname"><a href="parameters_8h.html#ac77b3fee519620d9f3d79f3534518183">LED_YELLOW_ACTIVE</a></div><div class="ttdeci">#define LED_YELLOW_ACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00229">parameters.h:228</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a325fe0f65d2e765bab5b862e84e23805"><div class="ttname"><a href="respirator_8cpp.html#a325fe0f65d2e765bab5b862e84e23805">cyclesBeforeScreenReset</a></div><div class="ttdeci">int8_t cyclesBeforeScreenReset</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00178">respirator.cpp:178</a></div></div>
<div class="ttc" id="aclass_activation_controller_html_a6150ca0b4b114c9ea416cb9ac7461415"><div class="ttname"><a href="class_activation_controller.html#a6150ca0b4b114c9ea416cb9ac7461415">ActivationController::isRunning</a></div><div class="ttdeci">bool isRunning() const</div><div class="ttdoc">Return if breathing is activated or not.</div><div class="ttdef"><b>Definition:</b> <a href="activation_8h_source.html#l00032">activation.h:32</a></div></div>
<div class="ttc" id="adebug_8h_html_a32bcd1c3e450a86dd238d44a94629e2d"><div class="ttname"><a href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a></div><div class="ttdeci">#define DBG_DO(statement)</div><div class="ttdoc">Expand arbitrary code only when in debug mode.</div><div class="ttdef"><b>Definition:</b> <a href="debug_8h_source.html#l00019">debug.h:18</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_add30ddd4887b877ea93057322a3d3c33"><div class="ttname"><a href="screen_8cpp.html#add30ddd4887b877ea93057322a3d3c33">displayCurrentPressure</a></div><div class="ttdeci">void displayCurrentPressure(uint16_t pressure, uint16_t cyclesPerMinute)</div><div class="ttdoc">Display the current step of the breathing.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00052">screen.cpp:52</a></div></div>
<div class="ttc" id="aparameters_8h_html_a2c7fc5f1676244aec880a14836d75109"><div class="ttname"><a href="parameters_8h.html#a2c7fc5f1676244aec880a14836d75109">PIN_LED_YELLOW</a></div><div class="ttdeci">#define PIN_LED_YELLOW</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00222">parameters.h:221</a></div></div>
<div class="ttc" id="aparameters_8h_html_a1772dd523a6b213758a8ed5e97df4f81"><div class="ttname"><a href="parameters_8h.html#a1772dd523a6b213758a8ed5e97df4f81">LCD_RESET_PERIOD</a></div><div class="ttdeci">#define LCD_RESET_PERIOD</div><div class="ttdoc">Period between screen resets in minutes.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00174">parameters.h:173</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_a64ad2d928e7962ef06435d11fc37c144"><div class="ttname"><a href="respirator_8cpp.html#a64ad2d928e7962ef06435d11fc37c144">blower_pointer</a></div><div class="ttdeci">Blower * blower_pointer</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00043">respirator.cpp:43</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_a7f26d70532c7edb3925168944c75743c"><div class="ttname"><a href="alarm__controller_8h.html#a7f26d70532c7edb3925168944c75743c">RCM_SW_14</a></div><div class="ttdeci">#define RCM_SW_14</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00027">alarm_controller.h:26</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a61ee4afea7c585f5582ad85a0b47da7a"><div class="ttname"><a href="class_pressure_controller.html#a61ee4afea7c585f5582ad85a0b47da7a">PressureController::pressure</a></div><div class="ttdeci">int16_t pressure() const</div><div class="ttdoc">Get the current measured pressure.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00163">pressure_controller.h:163</a></div></div>
<div class="ttc" id="aparameters_8h_html_a254afde0780098451e96d7ff49ea4346"><div class="ttname"><a href="parameters_8h.html#a254afde0780098451e96d7ff49ea4346">TIM_CHANNEL_SERVO_VALVE_BLOWER</a></div><div class="ttdeci">#define TIM_CHANNEL_SERVO_VALVE_BLOWER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00118">parameters.h:117</a></div></div>
<div class="ttc" id="arespirator_8cpp_html_affc823d03733aba32ed4af66a75dcd50"><div class="ttname"><a href="respirator_8cpp.html#affc823d03733aba32ed4af66a75dcd50">waitForInMs</a></div><div class="ttdeci">void waitForInMs(uint16_t ms)</div><div class="ttdoc">Block execution for a given duration.</div><div class="ttdef"><b>Definition:</b> <a href="respirator_8cpp_source.html#l00051">respirator.cpp:51</a></div></div>
<div class="ttc" id="aclass_pressure_valve_html"><div class="ttname"><a href="class_pressure_valve.html">PressureValve</a></div><div class="ttdoc">Controls an Pressure Valve's servomotor.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__valve_8h_source.html#l00029">pressure_valve.h:29</a></div></div>
<div class="ttc" id="aclass_blower_html_aa8d7ed93ae09574c4a402e79f75eabc8"><div class="ttname"><a href="class_blower.html#aa8d7ed93ae09574c4a402e79f75eabc8">Blower::stop</a></div><div class="ttdeci">void stop()</div><div class="ttdoc">Stops the blower.</div><div class="ttdef"><b>Definition:</b> <a href="blower_8cpp_source.html#l00062">blower.cpp:62</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_abe955d86205567a8caf915b5770c2419"><div class="ttname"><a href="class_pressure_controller.html#abe955d86205567a8caf915b5770c2419">PressureController::maxPeakPressureCommand</a></div><div class="ttdeci">uint16_t maxPeakPressureCommand() const</div><div class="ttdoc">Get the desired max peak.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00142">pressure_controller.h:142</a></div></div>
<div class="ttc" id="apressure__controller_8cpp_html_ac5e316caea38d14475d883993308a580"><div class="ttname"><a href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a></div><div class="ttdeci">PressureController pController</div><div class="ttdoc">Instance of the pressure controller.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00029">pressure_controller.cpp:29</a></div></div>
<div class="ttc" id="aparameters_8h_html_a44cab010638e5b51a90c33f4414dc365"><div class="ttname"><a href="parameters_8h.html#a44cab010638e5b51a90c33f4414dc365">LED_GREEN_ACTIVE</a></div><div class="ttdeci">#define LED_GREEN_ACTIVE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00231">parameters.h:230</a></div></div>
<div class="ttc" id="aparameters_8h_html_a3b4d8868641a66472bfbef6ce635329d"><div class="ttname"><a href="parameters_8h.html#a3b4d8868641a66472bfbef6ce635329d">PCONTROLLER_COMPUTE_PERIOD</a></div><div class="ttdeci">#define PCONTROLLER_COMPUTE_PERIOD</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00029">parameters.h:28</a></div></div>
<div class="ttc" id="aparameters_8h_html_a1134fddd49fb89132c3d084f770e17ed"><div class="ttname"><a href="parameters_8h.html#a1134fddd49fb89132c3d084f770e17ed">LCD_UPDATE_PERIOD</a></div><div class="ttdeci">#define LCD_UPDATE_PERIOD</div><div class="ttdoc">Period between screen updates in hundredth of second.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00171">parameters.h:170</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_ad98ed00f1c58b864578a8399794f0834"><div class="ttname"><a href="class_pressure_controller.html#ad98ed00f1c58b864578a8399794f0834">PressureController::minPeepCommand</a></div><div class="ttdeci">uint16_t minPeepCommand() const</div><div class="ttdoc">Get the desired minimal PEEP.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00145">pressure_controller.h:145</a></div></div>
<div class="ttc" id="abuzzer_8cpp_html_af590e3e38f182e37654068a61c230a7f"><div class="ttname"><a href="buzzer_8cpp.html#af590e3e38f182e37654068a61c230a7f">Buzzer_Init</a></div><div class="ttdeci">void Buzzer_Init()</div><div class="ttdoc">Initialization of HardwareTimer for buzzer.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8cpp_source.html#l00127">buzzer.cpp:127</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a99d6c920553304b6c28d159c30ca3bba"><div class="ttname"><a href="class_pressure_controller.html#a99d6c920553304b6c28d159c30ca3bba">PressureController::cyclesPerMinuteCommand</a></div><div class="ttdeci">uint16_t cyclesPerMinuteCommand() const</div><div class="ttdoc">Get the desired number of cycles per minute.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00139">pressure_controller.h:139</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_a31da61aeec4d3cdcb2707710d7131d5e"><div class="ttname"><a href="alarm__controller_8h.html#a31da61aeec4d3cdcb2707710d7131d5e">RCM_SW_3</a></div><div class="ttdeci">#define RCM_SW_3</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00022">alarm_controller.h:21</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_afbcfd6c7b111b47bfc4324e8f809d10c"><div class="ttname"><a href="screen_8cpp.html#afbcfd6c7b111b47bfc4324e8f809d10c">displayCurrentInformation</a></div><div class="ttdeci">void displayCurrentInformation(uint16_t peakPressure, uint16_t plateauPressure, uint16_t peep)</div><div class="ttdoc">Display relevant values from the ongoing cycle.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00076">screen.cpp:76</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_abd35b0ec32e0eaa72d49930c261c447d"><div class="ttname"><a href="class_pressure_controller.html#abd35b0ec32e0eaa72d49930c261c447d">PressureController::endRespiratoryCycle</a></div><div class="ttdeci">void endRespiratoryCycle()</div><div class="ttdoc">End a respiratory cycle.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00134">pressure_controller.cpp:134</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a4a311293f3bfc61f0a636283e2052485"><div class="ttname"><a href="class_pressure_controller.html#a4a311293f3bfc61f0a636283e2052485">PressureController::maxPlateauPressureCommand</a></div><div class="ttdeci">uint16_t maxPlateauPressureCommand() const</div><div class="ttdoc">Get the desired maximal plateau pressure.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00148">pressure_controller.h:148</a></div></div>
<div class="ttc" id="abattery_8cpp_html_af1cb6090825d3e387191264c221e898a"><div class="ttname"><a href="battery_8cpp.html#af1cb6090825d3e387191264c221e898a">initBattery</a></div><div class="ttdeci">void initBattery()</div><div class="ttdoc">Initialize battery abstraction.</div><div class="ttdef"><b>Definition:</b> <a href="battery_8cpp_source.html#l00031">battery.cpp:31</a></div></div>
<div class="ttc" id="aclass_pressure_valve_html_a4554c626fa35ad603fa1aea47b064b07"><div class="ttname"><a href="class_pressure_valve.html#a4554c626fa35ad603fa1aea47b064b07">PressureValve::setup</a></div><div class="ttdeci">void setup()</div><div class="ttdoc">Initialize this servomotor.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__valve_8cpp_source.html#l00040">pressure_valve.cpp:40</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a7722b0a5c8fe849dd1298f4405e8fed5"><div class="ttname"><a href="class_pressure_controller.html#a7722b0a5c8fe849dd1298f4405e8fed5">PressureController::updateDt</a></div><div class="ttdeci">void updateDt(int32_t p_dt)</div><div class="ttdoc">Input the real duration since the last pressure controller computation.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00416">pressure_controller.cpp:416</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_a61be08c2e2ab346aac63942c7624cf7e"><div class="ttname"><a href="screen_8cpp.html#a61be08c2e2ab346aac63942c7624cf7e">displayCurrentSettings</a></div><div class="ttdeci">void displayCurrentSettings(uint16_t peakPressureMax, uint16_t plateauPressureMax, uint16_t peepMin)</div><div class="ttdoc">Display the current settings.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00063">screen.cpp:63</a></div></div>
<div class="ttc" id="aalarm__controller_8h_html_a1b0f7a329012a0295d56221d4067e430"><div class="ttname"><a href="alarm__controller_8h.html#a1b0f7a329012a0295d56221d4067e430">RCM_SW_15</a></div><div class="ttdeci">#define RCM_SW_15</div><div class="ttdef"><b>Definition:</b> <a href="alarm__controller_8h_source.html#l00028">alarm_controller.h:27</a></div></div>
<div class="ttc" id="aparameters_8h_html_a9c638cefa9f29db2a20baf563fde2692"><div class="ttname"><a href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a></div><div class="ttdeci">#define VALVE_CLOSED_STATE</div><div class="ttdoc">Angle when closed.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00105">parameters.h:104</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a19bba75b8bed523c0ec51f95a1e590fe"><div class="ttname"><a href="class_pressure_controller.html#a19bba75b8bed523c0ec51f95a1e590fe">PressureController::initRespiratoryCycle</a></div><div class="ttdeci">void initRespiratoryCycle()</div><div class="ttdoc">Begin a respiratory cycle.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00098">pressure_controller.cpp:98</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_ae30a9ffc7ddd71bf17d0e6bccced181a"><div class="ttname"><a href="class_pressure_controller.html#ae30a9ffc7ddd71bf17d0e6bccced181a">PressureController::setup</a></div><div class="ttdeci">void setup()</div><div class="ttdoc">Initialize actuators.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00081">pressure_controller.cpp:81</a></div></div>
<!-- start footer part -->
<div id="nav-path" class="navpath"><!-- id is needed for treeview function! -->
  <ul>
    <li class="navelem"><a class="el" href="dir_68267d1309a1af8e8297ef4c3efbcdba.html">src</a></li><li class="navelem"><a class="el" href="dir_b3fe0c4dde805aaa654b9f3a3a12cfa0.html">software</a></li><li class="navelem"><a class="el" href="dir_395d2de3b5aad70158f625b420b6ea99.html">firmware</a></li><li class="navelem"><a class="el" href="dir_26bf53e35bd105bf828c059afabd26d7.html">srcs</a></li><li class="navelem"><a class="el" href="respirator_8cpp.html">respirator.cpp</a></li>
    <li class="footer">Generated by
    <a href="http://www.doxygen.org/index.html">
    <img class="footer" src="doxygen.png" alt="doxygen"/></a> 1.8.18 </li>
  </ul>
</div>
</body>
</html>
