<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "https://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/xhtml;charset=UTF-8"/>
<meta http-equiv="X-UA-Compatible" content="IE=9"/>
<meta name="generator" content="Doxygen 1.8.17"/>
<meta name="viewport" content="width=device-width, initial-scale=1"/>
<title>respi-firmware: src/software/firmware/srcs/respirator.cpp Source File</title>
<link href="tabs.css" rel="stylesheet" type="text/css"/>
<script type="text/javascript" src="jquery.js"></script>
<script type="text/javascript" src="dynsections.js"></script>
<link href="navtree.css" rel="stylesheet" type="text/css"/>
<script type="text/javascript" src="resize.js"></script>
<script type="text/javascript" src="navtreedata.js"></script>
<script type="text/javascript" src="navtree.js"></script>
<link href="search/search.css" rel="stylesheet" type="text/css"/>
<script type="text/javascript" src="search/searchdata.js"></script>
<script type="text/javascript" src="search/search.js"></script>
<link href="doxygen.css" rel="stylesheet" type="text/css" />
</head>
<body>
<div id="top"><!-- do not remove this div, it is closed by doxygen! -->
<div id="titlearea">
<table cellspacing="0" cellpadding="0">
 <tbody>
 <tr style="height: 56px;">
  <td id="projectalign" style="padding-left: 0.5em;">
   <div id="projectname">respi-firmware
   </div>
   <div id="projectbrief">MakAir — Covid-19 Respirator</div>
  </td>
 </tr>
 </tbody>
</table>
</div>
<!-- end header part -->
<!-- Generated by Doxygen 1.8.17 -->
<script type="text/javascript">
/* @license magnet:?xt=urn:btih:cf05388f2679ee054f2beb29a391d25f4e673ac3&amp;dn=gpl-2.0.txt GPL-v2 */
var searchBox = new SearchBox("searchBox", "search",false,'Search');
/* @license-end */
</script>
<script type="text/javascript" src="menudata.js"></script>
<script type="text/javascript" src="menu.js"></script>
<script type="text/javascript">
/* @license magnet:?xt=urn:btih:cf05388f2679ee054f2beb29a391d25f4e673ac3&amp;dn=gpl-2.0.txt GPL-v2 */
$(function() {
  initMenu('',true,false,'search.php','Search');
  $(document).ready(function() { init_search(); });
});
/* @license-end */</script>
<div id="main-nav"></div>
</div><!-- top -->
<div id="side-nav" class="ui-resizable side-nav-resizable">
  <div id="nav-tree">
    <div id="nav-tree-contents">
      <div id="nav-sync" class="sync"></div>
    </div>
  </div>
  <div id="splitbar" style="-moz-user-select:none;" 
       class="ui-resizable-handle">
  </div>
</div>
<script type="text/javascript">
/* @license magnet:?xt=urn:btih:cf05388f2679ee054f2beb29a391d25f4e673ac3&amp;dn=gpl-2.0.txt GPL-v2 */
$(document).ready(function(){initNavTree('respirator_8cpp_source.html',''); initResizable(); });
/* @license-end */
</script>
<div id="doc-content">
<!-- window showing the filter options -->
<div id="MSearchSelectWindow"
     onmouseover="return searchBox.OnSearchSelectShow()"
     onmouseout="return searchBox.OnSearchSelectHide()"
     onkeydown="return searchBox.OnSearchSelectKey(event)">
</div>

<!-- iframe showing the search results (closed by default) -->
<div id="MSearchResultsWindow">
<iframe src="javascript:void(0)" frameborder="0" 
        name="MSearchResults" id="MSearchResults">
</iframe>
</div>

<div class="header">
  <div class="headertitle">
<div class="title">respirator.cpp</div>  </div>
</div><!--header-->
<div class="contents">
<a href="respirator_8cpp.html">Go to the documentation of this file.</a><div class="fragment"><div class="line"><a name="l00001"></a><span class="lineno">    1</span>&#160;<span class="comment">/*</span></div>
<div class="line"><a name="l00002"></a><span class="lineno">    2</span>&#160;<span class="comment">    Copyright (C) 2020 Makers For Life</span></div>
<div class="line"><a name="l00003"></a><span class="lineno">    3</span>&#160;<span class="comment">*/</span></div>
<div class="line"><a name="l00004"></a><span class="lineno">    4</span>&#160; </div>
<div class="line"><a name="l00010"></a><span class="lineno">   10</span>&#160;<span class="preprocessor">#pragma once</span></div>
<div class="line"><a name="l00011"></a><span class="lineno">   11</span>&#160; </div>
<div class="line"><a name="l00012"></a><span class="lineno">   12</span>&#160;<span class="preprocessor">#include &quot;../includes/config.h&quot;</span></div>
<div class="line"><a name="l00013"></a><span class="lineno">   13</span>&#160;<span class="preprocessor">#if MODE == MODE_PROD</span></div>
<div class="line"><a name="l00014"></a><span class="lineno">   14</span>&#160; </div>
<div class="line"><a name="l00015"></a><span class="lineno">   15</span>&#160;<span class="comment">// INCLUDES ==================================================================</span></div>
<div class="line"><a name="l00016"></a><span class="lineno">   16</span>&#160; </div>
<div class="line"><a name="l00017"></a><span class="lineno">   17</span>&#160;<span class="comment">// External</span></div>
<div class="line"><a name="l00018"></a><span class="lineno">   18</span>&#160;<span class="preprocessor">#include &lt;AnalogButtons.h&gt;</span></div>
<div class="line"><a name="l00019"></a><span class="lineno">   19</span>&#160;<span class="preprocessor">#include &lt;Arduino.h&gt;</span></div>
<div class="line"><a name="l00020"></a><span class="lineno">   20</span>&#160;<span class="preprocessor">#include &lt;IWatchdog.h&gt;</span></div>
<div class="line"><a name="l00021"></a><span class="lineno">   21</span>&#160;<span class="preprocessor">#include &lt;LiquidCrystal.h&gt;</span></div>
<div class="line"><a name="l00022"></a><span class="lineno">   22</span>&#160; </div>
<div class="line"><a name="l00023"></a><span class="lineno">   23</span>&#160;<span class="comment">// Internal</span></div>
<div class="line"><a name="l00024"></a><span class="lineno">   24</span>&#160;<span class="preprocessor">#include &quot;../includes/buzzer.h&quot;</span></div>
<div class="line"><a name="l00025"></a><span class="lineno">   25</span>&#160;<span class="preprocessor">#include &quot;../includes/common.h&quot;</span></div>
<div class="line"><a name="l00026"></a><span class="lineno">   26</span>&#160;<span class="preprocessor">#include &quot;../includes/debug.h&quot;</span></div>
<div class="line"><a name="l00027"></a><span class="lineno">   27</span>&#160;<span class="preprocessor">#include &quot;../includes/keyboard.h&quot;</span></div>
<div class="line"><a name="l00028"></a><span class="lineno">   28</span>&#160;<span class="preprocessor">#include &quot;../includes/parameters.h&quot;</span></div>
<div class="line"><a name="l00029"></a><span class="lineno">   29</span>&#160;<span class="preprocessor">#include &quot;../includes/pression.h&quot;</span></div>
<div class="line"><a name="l00030"></a><span class="lineno">   30</span>&#160;<span class="preprocessor">#include &quot;../includes/pressure_controller.h&quot;</span></div>
<div class="line"><a name="l00031"></a><span class="lineno">   31</span>&#160;<span class="preprocessor">#include &quot;../includes/pressure_valve.h&quot;</span></div>
<div class="line"><a name="l00032"></a><span class="lineno">   32</span>&#160;<span class="preprocessor">#include &quot;../includes/screen.h&quot;</span></div>
<div class="line"><a name="l00033"></a><span class="lineno">   33</span>&#160; </div>
<div class="line"><a name="l00034"></a><span class="lineno">   34</span>&#160;<span class="comment">// PROGRAM =====================================================================</span></div>
<div class="line"><a name="l00035"></a><span class="lineno">   35</span>&#160; </div>
<div class="line"><a name="l00036"></a><span class="lineno">   36</span>&#160;<a class="code" href="class_pressure_valve.html">PressureValve</a> servoBlower;</div>
<div class="line"><a name="l00037"></a><span class="lineno">   37</span>&#160;<a class="code" href="class_pressure_valve.html">PressureValve</a> servoPatient;</div>
<div class="line"><a name="l00038"></a><span class="lineno">   38</span>&#160;HardwareTimer* hardwareTimer1;</div>
<div class="line"><a name="l00039"></a><span class="lineno">   39</span>&#160;HardwareTimer* hardwareTimer3;</div>
<div class="line"><a name="l00040"></a><span class="lineno">   40</span>&#160; </div>
<div class="line"><a name="l00046"></a><span class="lineno">   46</span>&#160;<span class="keywordtype">void</span> waitForInMs(uint16_t ms) {</div>
<div class="line"><a name="l00047"></a><span class="lineno">   47</span>&#160;    uint16_t start = millis();</div>
<div class="line"><a name="l00048"></a><span class="lineno">   48</span>&#160;    <span class="keywordflow">while</span> ((millis() - start) &lt; ms) {</div>
<div class="line"><a name="l00049"></a><span class="lineno">   49</span>&#160;        <span class="keywordflow">continue</span>;</div>
<div class="line"><a name="l00050"></a><span class="lineno">   50</span>&#160;    }</div>
<div class="line"><a name="l00051"></a><span class="lineno">   51</span>&#160;}</div>
<div class="line"><a name="l00052"></a><span class="lineno">   52</span>&#160; </div>
<div class="line"><a name="l00053"></a><span class="lineno">   53</span>&#160;<span class="keywordtype">void</span> setup() {</div>
<div class="line"><a name="l00054"></a><span class="lineno">   54</span>&#160;    <span class="comment">/* Catch potential Watchdog reset */</span></div>
<div class="line"><a name="l00055"></a><span class="lineno">   55</span>&#160;    <span class="keywordflow">if</span> (IWatchdog.isReset(<span class="keyword">true</span>)) {</div>
<div class="line"><a name="l00056"></a><span class="lineno">   56</span>&#160;        <span class="comment">/* Code in case of Watchdog detected */</span></div>
<div class="line"><a name="l00057"></a><span class="lineno">   57</span>&#160;        <span class="comment">/* TODO */</span></div>
<div class="line"><a name="l00058"></a><span class="lineno">   58</span>&#160;        <a class="code" href="buzzer_8cpp.html#af590e3e38f182e37654068a61c230a7f">Buzzer_Init</a>();</div>
<div class="line"><a name="l00059"></a><span class="lineno">   59</span>&#160;        <a class="code" href="buzzer_8cpp.html#acd812b7741e5193694bcfd577ddc0500">Buzzer_Long_Start</a>();</div>
<div class="line"><a name="l00060"></a><span class="lineno">   60</span>&#160;        <span class="keywordflow">while</span> (1) {</div>
<div class="line"><a name="l00061"></a><span class="lineno">   61</span>&#160;        }</div>
<div class="line"><a name="l00062"></a><span class="lineno">   62</span>&#160;    }</div>
<div class="line"><a name="l00063"></a><span class="lineno">   63</span>&#160; </div>
<div class="line"><a name="l00064"></a><span class="lineno">   64</span>&#160;    <a class="code" href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a>(Serial.begin(115200);)</div>
<div class="line"><a name="l00065"></a><span class="lineno">   65</span>&#160;    <a class="code" href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a>(Serial.println(&quot;Booting the system...&quot;);)</div>
<div class="line"><a name="l00066"></a><span class="lineno">   66</span>&#160; </div>
<div class="line"><a name="l00067"></a><span class="lineno">   67</span>&#160;    <a class="code" href="screen_8cpp.html#aea9312c2a12fc8e9fef16a9bdfd9b581">startScreen</a>();</div>
<div class="line"><a name="l00068"></a><span class="lineno">   68</span>&#160; </div>
<div class="line"><a name="l00069"></a><span class="lineno">   69</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a499c5087d06d6128d28540802fc59872">PIN_PRESSURE_SENSOR</a>, INPUT);</div>
<div class="line"><a name="l00070"></a><span class="lineno">   70</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a192ea8eaba652d29bfc08675edebb6a2">PIN_BUZZER</a>, OUTPUT);</div>
<div class="line"><a name="l00071"></a><span class="lineno">   71</span>&#160; </div>
<div class="line"><a name="l00072"></a><span class="lineno">   72</span>&#160;    <span class="comment">// Timer for servoBlower</span></div>
<div class="line"><a name="l00073"></a><span class="lineno">   73</span>&#160;    hardwareTimer1 = new HardwareTimer(TIM1);</div>
<div class="line"><a name="l00074"></a><span class="lineno">   74</span>&#160;    hardwareTimer1-&gt;setOverflow(<a class="code" href="parameters_8h.html#a8be02f382c2460e178684735aebc008f">SERVO_VALVE_PERIOD</a>, MICROSEC_FORMAT);</div>
<div class="line"><a name="l00075"></a><span class="lineno">   75</span>&#160; </div>
<div class="line"><a name="l00076"></a><span class="lineno">   76</span>&#160;    <span class="comment">// Timer for servoPatient and escBlower</span></div>
<div class="line"><a name="l00077"></a><span class="lineno">   77</span>&#160;    hardwareTimer3 = new HardwareTimer(TIM3);</div>
<div class="line"><a name="l00078"></a><span class="lineno">   78</span>&#160;    hardwareTimer3-&gt;setOverflow(<a class="code" href="parameters_8h.html#a8be02f382c2460e178684735aebc008f">SERVO_VALVE_PERIOD</a>, MICROSEC_FORMAT);</div>
<div class="line"><a name="l00079"></a><span class="lineno">   79</span>&#160; </div>
<div class="line"><a name="l00080"></a><span class="lineno">   80</span>&#160;    <span class="comment">// Servo blower setup</span></div>
<div class="line"><a name="l00081"></a><span class="lineno">   81</span>&#160;    servoBlower = <a class="code" href="class_pressure_valve.html">PressureValve</a>(hardwareTimer1, <a class="code" href="parameters_8h.html#a254afde0780098451e96d7ff49ea4346">TIM_CHANNEL_SERVO_VALVE_BLOWER</a>, <a class="code" href="parameters_8h.html#a44bdbd2d7fe8384be37affc559e47754">PIN_SERVO_BLOWER</a>,</div>
<div class="line"><a name="l00082"></a><span class="lineno">   82</span>&#160;                                <a class="code" href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a>, <a class="code" href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a>);</div>
<div class="line"><a name="l00083"></a><span class="lineno">   83</span>&#160; </div>
<div class="line"><a name="l00084"></a><span class="lineno">   84</span>&#160;    servoBlower.setup();</div>
<div class="line"><a name="l00085"></a><span class="lineno">   85</span>&#160;    hardwareTimer1-&gt;resume();</div>
<div class="line"><a name="l00086"></a><span class="lineno">   86</span>&#160; </div>
<div class="line"><a name="l00087"></a><span class="lineno">   87</span>&#160;    <span class="comment">// Servo patient setup</span></div>
<div class="line"><a name="l00088"></a><span class="lineno">   88</span>&#160;    servoPatient = <a class="code" href="class_pressure_valve.html">PressureValve</a>(hardwareTimer3, <a class="code" href="parameters_8h.html#a7eabcbe3320c09d9e402bb7e5d11d37e">TIM_CHANNEL_SERVO_VALVE_PATIENT</a>, <a class="code" href="parameters_8h.html#a951095e6d8b64e5de5267f6737788ca3">PIN_SERVO_PATIENT</a>,</div>
<div class="line"><a name="l00089"></a><span class="lineno">   89</span>&#160;                                 <a class="code" href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a>, <a class="code" href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a>);</div>
<div class="line"><a name="l00090"></a><span class="lineno">   90</span>&#160;    servoPatient.setup();</div>
<div class="line"><a name="l00091"></a><span class="lineno">   91</span>&#160; </div>
<div class="line"><a name="l00092"></a><span class="lineno">   92</span>&#160;    <span class="comment">// Manual escBlower setup</span></div>
<div class="line"><a name="l00093"></a><span class="lineno">   93</span>&#160;    <span class="comment">// Output compare activation on pin PIN_ESC_BLOWER</span></div>
<div class="line"><a name="l00094"></a><span class="lineno">   94</span>&#160;    hardwareTimer3-&gt;setMode(<a class="code" href="parameters_8h.html#a57aecd78099a5a92e57cf20db38002d4">TIM_CHANNEL_ESC_BLOWER</a>, TIMER_OUTPUT_COMPARE_PWM1, <a class="code" href="parameters_8h.html#aa78cdbbd159fcb3df64764fd5cbfc232">PIN_ESC_BLOWER</a>);</div>
<div class="line"><a name="l00095"></a><span class="lineno">   95</span>&#160;    <span class="comment">// Set PPM width to 1ms</span></div>
<div class="line"><a name="l00096"></a><span class="lineno">   96</span>&#160;    hardwareTimer3-&gt;setCaptureCompare(<a class="code" href="parameters_8h.html#a57aecd78099a5a92e57cf20db38002d4">TIM_CHANNEL_ESC_BLOWER</a>, <a class="code" href="common_8h.html#a68bd79c1576a038b2004077c7e027cca">BlowerSpeed2MicroSeconds</a>(0),</div>
<div class="line"><a name="l00097"></a><span class="lineno">   97</span>&#160;                                      MICROSEC_COMPARE_FORMAT);</div>
<div class="line"><a name="l00098"></a><span class="lineno">   98</span>&#160;    hardwareTimer3-&gt;resume();</div>
<div class="line"><a name="l00099"></a><span class="lineno">   99</span>&#160; </div>
<div class="line"><a name="l00100"></a><span class="lineno">  100</span>&#160;    <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a> = <a class="code" href="class_pressure_controller.html">PressureController</a>(<a class="code" href="parameters_8h.html#a3323cc40b9955ffd3073a97f7eb62edc">INITIAL_CYCLE_NUMBER</a>, <a class="code" href="parameters_8h.html#a341d8dc42507e5f8b9a262b70be47b7b">DEFAULT_MIN_PEEP_COMMAND</a>,</div>
<div class="line"><a name="l00101"></a><span class="lineno">  101</span>&#160;                                     <a class="code" href="parameters_8h.html#a548cb9b058d3c6b735c4b19a879fba36">DEFAULT_MAX_PLATEAU_COMMAND</a>, <a class="code" href="parameters_8h.html#acd21b850c31e8e644d02462a46389c1e">DEFAULT_MAX_PEAK_PRESSURE_COMMAND</a>,</div>
<div class="line"><a name="l00102"></a><span class="lineno">  102</span>&#160;                                     servoBlower, servoPatient);</div>
<div class="line"><a name="l00103"></a><span class="lineno">  103</span>&#160;    <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.setup();</div>
<div class="line"><a name="l00104"></a><span class="lineno">  104</span>&#160; </div>
<div class="line"><a name="l00105"></a><span class="lineno">  105</span>&#160;    <span class="comment">// Prepare LEDs</span></div>
<div class="line"><a name="l00106"></a><span class="lineno">  106</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a12d0d24c0102aad69aaceaef20b13bbc">PIN_LED_RED</a>, OUTPUT);</div>
<div class="line"><a name="l00107"></a><span class="lineno">  107</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a2c7fc5f1676244aec880a14836d75109">PIN_LED_YELLOW</a>, OUTPUT);</div>
<div class="line"><a name="l00108"></a><span class="lineno">  108</span>&#160;    pinMode(<a class="code" href="parameters_8h.html#a02e4e814b09d5c412ee012efc58acfa4">PIN_LED_GREEN</a>, OUTPUT);</div>
<div class="line"><a name="l00109"></a><span class="lineno">  109</span>&#160; </div>
<div class="line"><a name="l00110"></a><span class="lineno">  110</span>&#160;    <a class="code" href="keyboard_8cpp.html#ab66670e05d5beec9e35842763920a1c6">initKeyboard</a>();</div>
<div class="line"><a name="l00111"></a><span class="lineno">  111</span>&#160; </div>
<div class="line"><a name="l00112"></a><span class="lineno">  112</span>&#160;    <a class="code" href="buzzer_8cpp.html#af590e3e38f182e37654068a61c230a7f">Buzzer_Init</a>();</div>
<div class="line"><a name="l00113"></a><span class="lineno">  113</span>&#160; </div>
<div class="line"><a name="l00114"></a><span class="lineno">  114</span>&#160;    <span class="comment">// escBlower needs 5s at speed 0 to be properly initalized</span></div>
<div class="line"><a name="l00115"></a><span class="lineno">  115</span>&#160; </div>
<div class="line"><a name="l00116"></a><span class="lineno">  116</span>&#160;    <span class="comment">// RCM-SW-17 (Christmas tree at startup)</span></div>
<div class="line"><a name="l00117"></a><span class="lineno">  117</span>&#160;    <a class="code" href="buzzer_8cpp.html#ab8c61c922cd2bebc7af66d5c77f4a75c">Buzzer_Boot_Start</a>();</div>
<div class="line"><a name="l00118"></a><span class="lineno">  118</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a02e4e814b09d5c412ee012efc58acfa4">PIN_LED_GREEN</a>, HIGH);</div>
<div class="line"><a name="l00119"></a><span class="lineno">  119</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a12d0d24c0102aad69aaceaef20b13bbc">PIN_LED_RED</a>, HIGH);</div>
<div class="line"><a name="l00120"></a><span class="lineno">  120</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a2c7fc5f1676244aec880a14836d75109">PIN_LED_YELLOW</a>, HIGH);</div>
<div class="line"><a name="l00121"></a><span class="lineno">  121</span>&#160;    waitForInMs(1000);</div>
<div class="line"><a name="l00122"></a><span class="lineno">  122</span>&#160;    <a class="code" href="buzzer_8cpp.html#ae0a42d2c5743f382cd6eccde15b86fc2">Buzzer_Stop</a>();</div>
<div class="line"><a name="l00123"></a><span class="lineno">  123</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a02e4e814b09d5c412ee012efc58acfa4">PIN_LED_GREEN</a>, LOW);</div>
<div class="line"><a name="l00124"></a><span class="lineno">  124</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a12d0d24c0102aad69aaceaef20b13bbc">PIN_LED_RED</a>, LOW);</div>
<div class="line"><a name="l00125"></a><span class="lineno">  125</span>&#160;    digitalWrite(<a class="code" href="parameters_8h.html#a2c7fc5f1676244aec880a14836d75109">PIN_LED_YELLOW</a>, LOW);</div>
<div class="line"><a name="l00126"></a><span class="lineno">  126</span>&#160; </div>
<div class="line"><a name="l00127"></a><span class="lineno">  127</span>&#160;    waitForInMs(4000);</div>
<div class="line"><a name="l00128"></a><span class="lineno">  128</span>&#160; </div>
<div class="line"><a name="l00129"></a><span class="lineno">  129</span>&#160;    <span class="comment">// escBlower start</span></div>
<div class="line"><a name="l00130"></a><span class="lineno">  130</span>&#160;    hardwareTimer3-&gt;setCaptureCompare(<a class="code" href="parameters_8h.html#a57aecd78099a5a92e57cf20db38002d4">TIM_CHANNEL_ESC_BLOWER</a>, <a class="code" href="common_8h.html#a68bd79c1576a038b2004077c7e027cca">BlowerSpeed2MicroSeconds</a>(170),</div>
<div class="line"><a name="l00131"></a><span class="lineno">  131</span>&#160;                                      MICROSEC_COMPARE_FORMAT);</div>
<div class="line"><a name="l00132"></a><span class="lineno">  132</span>&#160;    <a class="code" href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a>(Serial.println(&quot;Blower is running.&quot;);)</div>
<div class="line"><a name="l00133"></a><span class="lineno">  133</span>&#160; </div>
<div class="line"><a name="l00134"></a><span class="lineno">  134</span>&#160;    <span class="comment">// Init the watchdog timer. It must be reloaded frequently otherwise MCU resests</span></div>
<div class="line"><a name="l00135"></a><span class="lineno">  135</span>&#160;    IWatchdog.begin(<a class="code" href="buzzer_8h.html#abf89628d486477bd0db5a5890cd38a05">WATCHDOG_TIMEOUT</a>);</div>
<div class="line"><a name="l00136"></a><span class="lineno">  136</span>&#160;    IWatchdog.reload();</div>
<div class="line"><a name="l00137"></a><span class="lineno">  137</span>&#160;}</div>
<div class="line"><a name="l00138"></a><span class="lineno">  138</span>&#160; </div>
<div class="line"><a name="l00139"></a><span class="lineno">  139</span>&#160;<span class="comment">// Time of the previous loop iteration</span></div>
<div class="line"><a name="l00140"></a><span class="lineno">  140</span>&#160;int32_t lastMicro = 0;</div>
<div class="line"><a name="l00141"></a><span class="lineno">  141</span>&#160; </div>
<div class="line"><a name="l00142"></a><span class="lineno">  142</span>&#160;<span class="comment">// Number of cycles before LCD screen reset</span></div>
<div class="line"><a name="l00143"></a><span class="lineno">  143</span>&#160;<span class="comment">// (because this kind of screen is not reliable, we need to reset it every 5 min or so)</span></div>
<div class="line"><a name="l00144"></a><span class="lineno">  144</span>&#160;int8_t cyclesBeforeScreenReset = <a class="code" href="parameters_8h.html#a1772dd523a6b213758a8ed5e97df4f81">LCD_RESET_PERIOD</a> * <a class="code" href="parameters_8h.html#acedc1171a11ab62d6dc36fe902c0707e">CONST_MIN_CYCLE</a>;</div>
<div class="line"><a name="l00145"></a><span class="lineno">  145</span>&#160; </div>
<div class="line"><a name="l00146"></a><span class="lineno">  146</span>&#160;<span class="keywordtype">void</span> loop() {</div>
<div class="line"><a name="l00147"></a><span class="lineno">  147</span>&#160; </div>
<div class="line"><a name="l00148"></a><span class="lineno">  148</span>&#160;    <span class="comment">// INITIALIZE THE RESPIRATORY CYCLE</span></div>
<div class="line"><a name="l00149"></a><span class="lineno">  149</span>&#160; </div>
<div class="line"><a name="l00151"></a><span class="lineno">  151</span>&#160;    <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a19bba75b8bed523c0ec51f95a1e590fe">initRespiratoryCycle</a>();</div>
<div class="line"><a name="l00152"></a><span class="lineno">  152</span>&#160; </div>
<div class="line"><a name="l00153"></a><span class="lineno">  153</span>&#160; </div>
<div class="line"><a name="l00154"></a><span class="lineno">  154</span>&#160;    <span class="comment">// START THE RESPIRATORY CYCLE</span></div>
<div class="line"><a name="l00155"></a><span class="lineno">  155</span>&#160; </div>
<div class="line"><a name="l00156"></a><span class="lineno">  156</span>&#160;    uint16_t centiSec = 0;</div>
<div class="line"><a name="l00157"></a><span class="lineno">  157</span>&#160;    uint32_t lastpControllerComputeDate = 0uL;</div>
<div class="line"><a name="l00158"></a><span class="lineno">  158</span>&#160; </div>
<div class="line"><a name="l00159"></a><span class="lineno">  159</span>&#160;    <span class="keywordflow">while</span> (centiSec &lt; <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#ae17cfa861327ef8c7e73430b59354e2e">centiSecPerCycle</a>()) {</div>
<div class="line"><a name="l00160"></a><span class="lineno">  160</span>&#160;        <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a50a1318f5caee5603941dfcfed9d8cf2">updatePressure</a>(<a class="code" href="pression_8cpp.html#ad37a3df7fc89764460a0f18b8430704c">readPressureSensor</a>(centiSec));</div>
<div class="line"><a name="l00161"></a><span class="lineno">  161</span>&#160; </div>
<div class="line"><a name="l00162"></a><span class="lineno">  162</span>&#160;        uint32_t currentDate = millis();</div>
<div class="line"><a name="l00163"></a><span class="lineno">  163</span>&#160; </div>
<div class="line"><a name="l00164"></a><span class="lineno">  164</span>&#160;        <span class="keywordflow">if</span> ((currentDate - lastpControllerComputeDate) &gt;= <a class="code" href="parameters_8h.html#a3b4d8868641a66472bfbef6ce635329d">PCONTROLLER_COMPUTE_PERIOD</a>) {</div>
<div class="line"><a name="l00165"></a><span class="lineno">  165</span>&#160;            lastpControllerComputeDate = currentDate;</div>
<div class="line"><a name="l00166"></a><span class="lineno">  166</span>&#160; </div>
<div class="line"><a name="l00167"></a><span class="lineno">  167</span>&#160;            int32_t currentMicro = micros();</div>
<div class="line"><a name="l00168"></a><span class="lineno">  168</span>&#160; </div>
<div class="line"><a name="l00169"></a><span class="lineno">  169</span>&#160;            <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a7722b0a5c8fe849dd1298f4405e8fed5">updateDt</a>(currentMicro - lastMicro);</div>
<div class="line"><a name="l00170"></a><span class="lineno">  170</span>&#160;            lastMicro = currentMicro;</div>
<div class="line"><a name="l00171"></a><span class="lineno">  171</span>&#160; </div>
<div class="line"><a name="l00172"></a><span class="lineno">  172</span>&#160;            <span class="comment">// Perform the pressure control</span></div>
<div class="line"><a name="l00173"></a><span class="lineno">  173</span>&#160;            <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a6c50448681aee5058ab8315dcfaed032">compute</a>(centiSec);</div>
<div class="line"><a name="l00174"></a><span class="lineno">  174</span>&#160; </div>
<div class="line"><a name="l00175"></a><span class="lineno">  175</span>&#160;            <span class="comment">// Check if some buttons have been pushed</span></div>
<div class="line"><a name="l00176"></a><span class="lineno">  176</span>&#160;            <a class="code" href="keyboard_8cpp.html#aedf7600ce7d4db5a5e9fcf2b954c6e66">keyboardLoop</a>();</div>
<div class="line"><a name="l00177"></a><span class="lineno">  177</span>&#160; </div>
<div class="line"><a name="l00178"></a><span class="lineno">  178</span>&#160;            <span class="comment">// Display relevant information during the cycle</span></div>
<div class="line"><a name="l00179"></a><span class="lineno">  179</span>&#160;            <span class="keywordflow">if</span> ((centiSec % <a class="code" href="parameters_8h.html#a1134fddd49fb89132c3d084f770e17ed">LCD_UPDATE_PERIOD</a>) == 0u) {</div>
<div class="line"><a name="l00180"></a><span class="lineno">  180</span>&#160;                <a class="code" href="screen_8cpp.html#a318ffe865f35a9e1fab9ae5535b7f5c8">displaySubPhase</a>(<a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#ae3bdcb8cfea8a4e896e2503e59333a38">subPhase</a>());</div>
<div class="line"><a name="l00181"></a><span class="lineno">  181</span>&#160; </div>
<div class="line"><a name="l00182"></a><span class="lineno">  182</span>&#160;                <a class="code" href="screen_8cpp.html#ac2255b86b35de8eb463e1bf4de4641a0">displayCurrentInformation</a>(<a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a1d61120a1845ebd77f98fecd596cd537">peakPressure</a>(), <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a3a1a582bea8f502812b9932da5eab217">plateauPressure</a>(),</div>
<div class="line"><a name="l00183"></a><span class="lineno">  183</span>&#160;                                          <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#ab436d043433e677698779c8fa111365e">peep</a>(), <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a61ee4afea7c585f5582ad85a0b47da7a">pressure</a>());</div>
<div class="line"><a name="l00184"></a><span class="lineno">  184</span>&#160; </div>
<div class="line"><a name="l00185"></a><span class="lineno">  185</span>&#160;                <a class="code" href="screen_8cpp.html#ace7f3e2a80bab3a49c3ccfae1041869e">displaySettings</a>(<a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#abe955d86205567a8caf915b5770c2419">maxPeakPressureCommand</a>(),</div>
<div class="line"><a name="l00186"></a><span class="lineno">  186</span>&#160;                                <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a4a311293f3bfc61f0a636283e2052485">maxPlateauPressureCommand</a>(),</div>
<div class="line"><a name="l00187"></a><span class="lineno">  187</span>&#160;                                <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#ad98ed00f1c58b864578a8399794f0834">minPeepCommand</a>(), <a class="code" href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a>.<a class="code" href="class_pressure_controller.html#a99d6c920553304b6c28d159c30ca3bba">cyclesPerMinuteCommand</a>());</div>
<div class="line"><a name="l00188"></a><span class="lineno">  188</span>&#160;            }</div>
<div class="line"><a name="l00189"></a><span class="lineno">  189</span>&#160; </div>
<div class="line"><a name="l00190"></a><span class="lineno">  190</span>&#160;            <span class="comment">// next tick</span></div>
<div class="line"><a name="l00191"></a><span class="lineno">  191</span>&#160;            centiSec++;</div>
<div class="line"><a name="l00192"></a><span class="lineno">  192</span>&#160;        }</div>
<div class="line"><a name="l00193"></a><span class="lineno">  193</span>&#160;        IWatchdog.reload();</div>
<div class="line"><a name="l00194"></a><span class="lineno">  194</span>&#160;    }</div>
<div class="line"><a name="l00195"></a><span class="lineno">  195</span>&#160; </div>
<div class="line"><a name="l00196"></a><span class="lineno">  196</span>&#160; </div>
<div class="line"><a name="l00197"></a><span class="lineno">  197</span>&#160;    <span class="comment">// END OF THE RESPIRATORY CYCLE</span></div>
<div class="line"><a name="l00198"></a><span class="lineno">  198</span>&#160; </div>
<div class="line"><a name="l00200"></a><span class="lineno">  200</span>&#160;    <span class="comment">// Because this kind of LCD screen is not reliable, we need to reset it every 5 min or so</span></div>
<div class="line"><a name="l00201"></a><span class="lineno">  201</span>&#160;    cyclesBeforeScreenReset--;</div>
<div class="line"><a name="l00202"></a><span class="lineno">  202</span>&#160;    <span class="keywordflow">if</span> (cyclesBeforeScreenReset &lt;= 0) {</div>
<div class="line"><a name="l00203"></a><span class="lineno">  203</span>&#160;        <a class="code" href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a>(Serial.println(<span class="stringliteral">&quot;resetting LCD screen&quot;</span>);)</div>
<div class="line"><a name="l00204"></a><span class="lineno">  204</span>&#160;        <a class="code" href="screen_8cpp.html#ae56ad795427d7a17af1755baeca56ca8">resetScreen</a>();</div>
<div class="line"><a name="l00205"></a><span class="lineno">  205</span>&#160;        cyclesBeforeScreenReset = <a class="code" href="parameters_8h.html#a1772dd523a6b213758a8ed5e97df4f81">LCD_RESET_PERIOD</a> * <a class="code" href="parameters_8h.html#acedc1171a11ab62d6dc36fe902c0707e">CONST_MIN_CYCLE</a>;</div>
<div class="line"><a name="l00206"></a><span class="lineno">  206</span>&#160;    }</div>
<div class="line"><a name="l00207"></a><span class="lineno">  207</span>&#160;}</div>
<div class="line"><a name="l00208"></a><span class="lineno">  208</span>&#160; </div>
<div class="line"><a name="l00209"></a><span class="lineno">  209</span>&#160;<span class="preprocessor">#endif</span></div>
</div><!-- fragment --></div><!-- contents -->
</div><!-- doc-content -->
<div class="ttc" id="abuzzer_8h_html_abf89628d486477bd0db5a5890cd38a05"><div class="ttname"><a href="buzzer_8h.html#abf89628d486477bd0db5a5890cd38a05">WATCHDOG_TIMEOUT</a></div><div class="ttdeci">#define WATCHDOG_TIMEOUT</div><div class="ttdoc">Watchdog timeout in microseconds.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8h_source.html#l00013">buzzer.h:13</a></div></div>
<div class="ttc" id="abuzzer_8cpp_html_ab8c61c922cd2bebc7af66d5c77f4a75c"><div class="ttname"><a href="buzzer_8cpp.html#ab8c61c922cd2bebc7af66d5c77f4a75c">Buzzer_Boot_Start</a></div><div class="ttdeci">void Buzzer_Boot_Start(void)</div><div class="ttdoc">Activate boot bip.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8cpp_source.html#l00147">buzzer.cpp:147</a></div></div>
<div class="ttc" id="aparameters_8h_html_a12d0d24c0102aad69aaceaef20b13bbc"><div class="ttname"><a href="parameters_8h.html#a12d0d24c0102aad69aaceaef20b13bbc">PIN_LED_RED</a></div><div class="ttdeci">#define PIN_LED_RED</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00143">parameters.h:143</a></div></div>
<div class="ttc" id="aparameters_8h_html_a7eabcbe3320c09d9e402bb7e5d11d37e"><div class="ttname"><a href="parameters_8h.html#a7eabcbe3320c09d9e402bb7e5d11d37e">TIM_CHANNEL_SERVO_VALVE_PATIENT</a></div><div class="ttdeci">#define TIM_CHANNEL_SERVO_VALVE_PATIENT</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00085">parameters.h:85</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_a318ffe865f35a9e1fab9ae5535b7f5c8"><div class="ttname"><a href="screen_8cpp.html#a318ffe865f35a9e1fab9ae5535b7f5c8">displaySubPhase</a></div><div class="ttdeci">void displaySubPhase(CycleSubPhases subPhase)</div><div class="ttdoc">Display the current step of the breathing.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00042">screen.cpp:42</a></div></div>
<div class="ttc" id="aparameters_8h_html_a3323cc40b9955ffd3073a97f7eb62edc"><div class="ttname"><a href="parameters_8h.html#a3323cc40b9955ffd3073a97f7eb62edc">INITIAL_CYCLE_NUMBER</a></div><div class="ttdeci">#define INITIAL_CYCLE_NUMBER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00045">parameters.h:45</a></div></div>
<div class="ttc" id="akeyboard_8cpp_html_aedf7600ce7d4db5a5e9fcf2b954c6e66"><div class="ttname"><a href="keyboard_8cpp.html#aedf7600ce7d4db5a5e9fcf2b954c6e66">keyboardLoop</a></div><div class="ttdeci">void keyboardLoop()</div><div class="ttdoc">Handle button events.</div><div class="ttdef"><b>Definition:</b> <a href="keyboard_8cpp_source.html#l00105">keyboard.cpp:105</a></div></div>
<div class="ttc" id="aparameters_8h_html_a951095e6d8b64e5de5267f6737788ca3"><div class="ttname"><a href="parameters_8h.html#a951095e6d8b64e5de5267f6737788ca3">PIN_SERVO_PATIENT</a></div><div class="ttdeci">#define PIN_SERVO_PATIENT</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00084">parameters.h:84</a></div></div>
<div class="ttc" id="apression_8cpp_html_ad37a3df7fc89764460a0f18b8430704c"><div class="ttname"><a href="pression_8cpp.html#ad37a3df7fc89764460a0f18b8430704c">readPressureSensor</a></div><div class="ttdeci">int16_t readPressureSensor(uint16_t centiSec)</div><div class="ttdoc">Get the measured or simulated pressure for the feedback control (in mmH2O)</div><div class="ttdef"><b>Definition:</b> <a href="pression_8cpp_source.html#l00073">pression.cpp:73</a></div></div>
<div class="ttc" id="aparameters_8h_html_a341d8dc42507e5f8b9a262b70be47b7b"><div class="ttname"><a href="parameters_8h.html#a341d8dc42507e5f8b9a262b70be47b7b">DEFAULT_MIN_PEEP_COMMAND</a></div><div class="ttdeci">#define DEFAULT_MIN_PEEP_COMMAND</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00041">parameters.h:41</a></div></div>
<div class="ttc" id="aparameters_8h_html_a9e02d15f3a04d23fd31b7e3cd304d032"><div class="ttname"><a href="parameters_8h.html#a9e02d15f3a04d23fd31b7e3cd304d032">VALVE_OPEN_STATE</a></div><div class="ttdeci">#define VALVE_OPEN_STATE</div><div class="ttdoc">Angle when opened.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00076">parameters.h:76</a></div></div>
<div class="ttc" id="aparameters_8h_html_acedc1171a11ab62d6dc36fe902c0707e"><div class="ttname"><a href="parameters_8h.html#acedc1171a11ab62d6dc36fe902c0707e">CONST_MIN_CYCLE</a></div><div class="ttdeci">#define CONST_MIN_CYCLE</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00047">parameters.h:47</a></div></div>
<div class="ttc" id="aparameters_8h_html_a57aecd78099a5a92e57cf20db38002d4"><div class="ttname"><a href="parameters_8h.html#a57aecd78099a5a92e57cf20db38002d4">TIM_CHANNEL_ESC_BLOWER</a></div><div class="ttdeci">#define TIM_CHANNEL_ESC_BLOWER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00147">parameters.h:147</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a3a1a582bea8f502812b9932da5eab217"><div class="ttname"><a href="class_pressure_controller.html#a3a1a582bea8f502812b9932da5eab217">PressureController::plateauPressure</a></div><div class="ttdeci">int16_t plateauPressure() const</div><div class="ttdoc">Get the plateau pressure.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00116">pressure_controller.h:116</a></div></div>
<div class="ttc" id="aparameters_8h_html_a499c5087d06d6128d28540802fc59872"><div class="ttname"><a href="parameters_8h.html#a499c5087d06d6128d28540802fc59872">PIN_PRESSURE_SENSOR</a></div><div class="ttdeci">#define PIN_PRESSURE_SENSOR</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00141">parameters.h:141</a></div></div>
<div class="ttc" id="acommon_8h_html_a68bd79c1576a038b2004077c7e027cca"><div class="ttname"><a href="common_8h.html#a68bd79c1576a038b2004077c7e027cca">BlowerSpeed2MicroSeconds</a></div><div class="ttdeci">#define BlowerSpeed2MicroSeconds(value)</div><div class="ttdoc">Convert a speed to a value in microseconds for the blower controller.</div><div class="ttdef"><b>Definition:</b> <a href="common_8h_source.html#l00052">common.h:52</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_ace7f3e2a80bab3a49c3ccfae1041869e"><div class="ttname"><a href="screen_8cpp.html#ace7f3e2a80bab3a49c3ccfae1041869e">displaySettings</a></div><div class="ttdeci">void displaySettings(uint16_t peakPressureMax, uint16_t plateauPressureMax, uint16_t peepMin, uint16_t cyclesPerMinute)</div><div class="ttdoc">Display the current settings.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00081">screen.cpp:81</a></div></div>
<div class="ttc" id="aparameters_8h_html_a8be02f382c2460e178684735aebc008f"><div class="ttname"><a href="parameters_8h.html#a8be02f382c2460e178684735aebc008f">SERVO_VALVE_PERIOD</a></div><div class="ttdeci">#define SERVO_VALVE_PERIOD</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00081">parameters.h:81</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a50a1318f5caee5603941dfcfed9d8cf2"><div class="ttname"><a href="class_pressure_controller.html#a50a1318f5caee5603941dfcfed9d8cf2">PressureController::updatePressure</a></div><div class="ttdeci">void updatePressure(int16_t p_currentPressure)</div><div class="ttdoc">Input a pressure reading.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00125">pressure_controller.cpp:125</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_ae56ad795427d7a17af1755baeca56ca8"><div class="ttname"><a href="screen_8cpp.html#ae56ad795427d7a17af1755baeca56ca8">resetScreen</a></div><div class="ttdeci">void resetScreen()</div><div class="ttdoc">Erase everything that is on the screen.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00040">screen.cpp:40</a></div></div>
<div class="ttc" id="aparameters_8h_html_a02e4e814b09d5c412ee012efc58acfa4"><div class="ttname"><a href="parameters_8h.html#a02e4e814b09d5c412ee012efc58acfa4">PIN_LED_GREEN</a></div><div class="ttdeci">#define PIN_LED_GREEN</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00144">parameters.h:144</a></div></div>
<div class="ttc" id="aparameters_8h_html_a548cb9b058d3c6b735c4b19a879fba36"><div class="ttname"><a href="parameters_8h.html#a548cb9b058d3c6b735c4b19a879fba36">DEFAULT_MAX_PLATEAU_COMMAND</a></div><div class="ttdeci">#define DEFAULT_MAX_PLATEAU_COMMAND</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00042">parameters.h:42</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_aea9312c2a12fc8e9fef16a9bdfd9b581"><div class="ttname"><a href="screen_8cpp.html#aea9312c2a12fc8e9fef16a9bdfd9b581">startScreen</a></div><div class="ttdeci">void startScreen()</div><div class="ttdoc">Start the screen.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00032">screen.cpp:32</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html"><div class="ttname"><a href="class_pressure_controller.html">PressureController</a></div><div class="ttdoc">Controls breathing cycle.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00023">pressure_controller.h:23</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_ae17cfa861327ef8c7e73430b59354e2e"><div class="ttname"><a href="class_pressure_controller.html#ae17cfa861327ef8c7e73430b59354e2e">PressureController::centiSecPerCycle</a></div><div class="ttdeci">uint16_t centiSecPerCycle() const</div><div class="ttdoc">Get the duration of a cycle in hundredth of second.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00104">pressure_controller.h:104</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a6c50448681aee5058ab8315dcfaed032"><div class="ttname"><a href="class_pressure_controller.html#a6c50448681aee5058ab8315dcfaed032">PressureController::compute</a></div><div class="ttdeci">void compute(uint16_t p_centiSec)</div><div class="ttdoc">Perform the pressure control.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00129">pressure_controller.cpp:129</a></div></div>
<div class="ttc" id="aparameters_8h_html_aa78cdbbd159fcb3df64764fd5cbfc232"><div class="ttname"><a href="parameters_8h.html#aa78cdbbd159fcb3df64764fd5cbfc232">PIN_ESC_BLOWER</a></div><div class="ttdeci">#define PIN_ESC_BLOWER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00146">parameters.h:146</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a1d61120a1845ebd77f98fecd596cd537"><div class="ttname"><a href="class_pressure_controller.html#a1d61120a1845ebd77f98fecd596cd537">PressureController::peakPressure</a></div><div class="ttdeci">int16_t peakPressure() const</div><div class="ttdoc">Get the peak pressure.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00113">pressure_controller.h:113</a></div></div>
<div class="ttc" id="akeyboard_8cpp_html_ab66670e05d5beec9e35842763920a1c6"><div class="ttname"><a href="keyboard_8cpp.html#ab66670e05d5beec9e35842763920a1c6">initKeyboard</a></div><div class="ttdeci">void initKeyboard()</div><div class="ttdoc">Initialize keyboard abstraction.</div><div class="ttdef"><b>Definition:</b> <a href="keyboard_8cpp_source.html#l00090">keyboard.cpp:90</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_ab436d043433e677698779c8fa111365e"><div class="ttname"><a href="class_pressure_controller.html#ab436d043433e677698779c8fa111365e">PressureController::peep</a></div><div class="ttdeci">int16_t peep() const</div><div class="ttdoc">Get the PEEP.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00119">pressure_controller.h:119</a></div></div>
<div class="ttc" id="aparameters_8h_html_acd21b850c31e8e644d02462a46389c1e"><div class="ttname"><a href="parameters_8h.html#acd21b850c31e8e644d02462a46389c1e">DEFAULT_MAX_PEAK_PRESSURE_COMMAND</a></div><div class="ttdeci">#define DEFAULT_MAX_PEAK_PRESSURE_COMMAND</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00043">parameters.h:43</a></div></div>
<div class="ttc" id="aparameters_8h_html_a44bdbd2d7fe8384be37affc559e47754"><div class="ttname"><a href="parameters_8h.html#a44bdbd2d7fe8384be37affc559e47754">PIN_SERVO_BLOWER</a></div><div class="ttdeci">#define PIN_SERVO_BLOWER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00082">parameters.h:82</a></div></div>
<div class="ttc" id="aparameters_8h_html_a192ea8eaba652d29bfc08675edebb6a2"><div class="ttname"><a href="parameters_8h.html#a192ea8eaba652d29bfc08675edebb6a2">PIN_BUZZER</a></div><div class="ttdeci">#define PIN_BUZZER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00142">parameters.h:142</a></div></div>
<div class="ttc" id="adebug_8h_html_a32bcd1c3e450a86dd238d44a94629e2d"><div class="ttname"><a href="debug_8h.html#a32bcd1c3e450a86dd238d44a94629e2d">DBG_DO</a></div><div class="ttdeci">#define DBG_DO(statement)</div><div class="ttdoc">Expand arbitrary code only when in debug mode.</div><div class="ttdef"><b>Definition:</b> <a href="debug_8h_source.html#l00020">debug.h:20</a></div></div>
<div class="ttc" id="abuzzer_8cpp_html_ae0a42d2c5743f382cd6eccde15b86fc2"><div class="ttname"><a href="buzzer_8cpp.html#ae0a42d2c5743f382cd6eccde15b86fc2">Buzzer_Stop</a></div><div class="ttdeci">void Buzzer_Stop(void)</div><div class="ttdoc">Stop Buzzer.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8cpp_source.html#l00149">buzzer.cpp:149</a></div></div>
<div class="ttc" id="aparameters_8h_html_a2c7fc5f1676244aec880a14836d75109"><div class="ttname"><a href="parameters_8h.html#a2c7fc5f1676244aec880a14836d75109">PIN_LED_YELLOW</a></div><div class="ttdeci">#define PIN_LED_YELLOW</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00145">parameters.h:145</a></div></div>
<div class="ttc" id="aparameters_8h_html_a1772dd523a6b213758a8ed5e97df4f81"><div class="ttname"><a href="parameters_8h.html#a1772dd523a6b213758a8ed5e97df4f81">LCD_RESET_PERIOD</a></div><div class="ttdeci">#define LCD_RESET_PERIOD</div><div class="ttdoc">Period between screen resets in minutes.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00112">parameters.h:112</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a61ee4afea7c585f5582ad85a0b47da7a"><div class="ttname"><a href="class_pressure_controller.html#a61ee4afea7c585f5582ad85a0b47da7a">PressureController::pressure</a></div><div class="ttdeci">int16_t pressure() const</div><div class="ttdoc">Get the current measured pressure.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00110">pressure_controller.h:110</a></div></div>
<div class="ttc" id="aparameters_8h_html_a254afde0780098451e96d7ff49ea4346"><div class="ttname"><a href="parameters_8h.html#a254afde0780098451e96d7ff49ea4346">TIM_CHANNEL_SERVO_VALVE_BLOWER</a></div><div class="ttdeci">#define TIM_CHANNEL_SERVO_VALVE_BLOWER</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00083">parameters.h:83</a></div></div>
<div class="ttc" id="aclass_pressure_valve_html"><div class="ttname"><a href="class_pressure_valve.html">PressureValve</a></div><div class="ttdoc">Controls an Pressure Valve's servomotor.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__valve_8h_source.html#l00025">pressure_valve.h:25</a></div></div>
<div class="ttc" id="ascreen_8cpp_html_ac2255b86b35de8eb463e1bf4de4641a0"><div class="ttname"><a href="screen_8cpp.html#ac2255b86b35de8eb463e1bf4de4641a0">displayCurrentInformation</a></div><div class="ttdeci">void displayCurrentInformation(uint16_t peakPressure, uint16_t plateauPressure, uint16_t peep, uint16_t pressure)</div><div class="ttdoc">Display relevant values from the ongoing cycle.</div><div class="ttdef"><b>Definition:</b> <a href="screen_8cpp_source.html#l00068">screen.cpp:68</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_abe955d86205567a8caf915b5770c2419"><div class="ttname"><a href="class_pressure_controller.html#abe955d86205567a8caf915b5770c2419">PressureController::maxPeakPressureCommand</a></div><div class="ttdeci">uint16_t maxPeakPressureCommand() const</div><div class="ttdoc">Get the desired max peak.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00092">pressure_controller.h:92</a></div></div>
<div class="ttc" id="apressure__controller_8cpp_html_ac5e316caea38d14475d883993308a580"><div class="ttname"><a href="pressure__controller_8cpp.html#ac5e316caea38d14475d883993308a580">pController</a></div><div class="ttdeci">PressureController pController</div><div class="ttdoc">Instance of the pressure controller.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00031">pressure_controller.cpp:31</a></div></div>
<div class="ttc" id="aparameters_8h_html_a3b4d8868641a66472bfbef6ce635329d"><div class="ttname"><a href="parameters_8h.html#a3b4d8868641a66472bfbef6ce635329d">PCONTROLLER_COMPUTE_PERIOD</a></div><div class="ttdeci">#define PCONTROLLER_COMPUTE_PERIOD</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00030">parameters.h:30</a></div></div>
<div class="ttc" id="aparameters_8h_html_a1134fddd49fb89132c3d084f770e17ed"><div class="ttname"><a href="parameters_8h.html#a1134fddd49fb89132c3d084f770e17ed">LCD_UPDATE_PERIOD</a></div><div class="ttdeci">#define LCD_UPDATE_PERIOD</div><div class="ttdoc">Period between screen updates in hundredth of second.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00109">parameters.h:109</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_ad98ed00f1c58b864578a8399794f0834"><div class="ttname"><a href="class_pressure_controller.html#ad98ed00f1c58b864578a8399794f0834">PressureController::minPeepCommand</a></div><div class="ttdeci">uint16_t minPeepCommand() const</div><div class="ttdoc">Get the desired minimal PEEP.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00095">pressure_controller.h:95</a></div></div>
<div class="ttc" id="abuzzer_8cpp_html_af590e3e38f182e37654068a61c230a7f"><div class="ttname"><a href="buzzer_8cpp.html#af590e3e38f182e37654068a61c230a7f">Buzzer_Init</a></div><div class="ttdeci">void Buzzer_Init()</div><div class="ttdoc">Initialization of HardwareTimer for buzzer.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8cpp_source.html#l00101">buzzer.cpp:101</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a99d6c920553304b6c28d159c30ca3bba"><div class="ttname"><a href="class_pressure_controller.html#a99d6c920553304b6c28d159c30ca3bba">PressureController::cyclesPerMinuteCommand</a></div><div class="ttdeci">uint16_t cyclesPerMinuteCommand() const</div><div class="ttdoc">Get the desired number of cycles per minute.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00089">pressure_controller.h:89</a></div></div>
<div class="ttc" id="abuzzer_8cpp_html_acd812b7741e5193694bcfd577ddc0500"><div class="ttname"><a href="buzzer_8cpp.html#acd812b7741e5193694bcfd577ddc0500">Buzzer_Long_Start</a></div><div class="ttdeci">void Buzzer_Long_Start(void)</div><div class="ttdoc">Activate a long buzzer pattern.</div><div class="ttdef"><b>Definition:</b> <a href="buzzer_8cpp_source.html#l00145">buzzer.cpp:145</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a4a311293f3bfc61f0a636283e2052485"><div class="ttname"><a href="class_pressure_controller.html#a4a311293f3bfc61f0a636283e2052485">PressureController::maxPlateauPressureCommand</a></div><div class="ttdeci">uint16_t maxPlateauPressureCommand() const</div><div class="ttdoc">Get the desired maximal plateau pressure.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00098">pressure_controller.h:98</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a7722b0a5c8fe849dd1298f4405e8fed5"><div class="ttname"><a href="class_pressure_controller.html#a7722b0a5c8fe849dd1298f4405e8fed5">PressureController::updateDt</a></div><div class="ttdeci">void updateDt(int32_t p_dt)</div><div class="ttdoc">Input the real duration since the last pressure controller computation.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00317">pressure_controller.cpp:317</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_ae3bdcb8cfea8a4e896e2503e59333a38"><div class="ttname"><a href="class_pressure_controller.html#ae3bdcb8cfea8a4e896e2503e59333a38">PressureController::subPhase</a></div><div class="ttdeci">CycleSubPhases subPhase() const</div><div class="ttdoc">Get the current cycle subphase.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8h_source.html#l00125">pressure_controller.h:125</a></div></div>
<div class="ttc" id="aparameters_8h_html_a9c638cefa9f29db2a20baf563fde2692"><div class="ttname"><a href="parameters_8h.html#a9c638cefa9f29db2a20baf563fde2692">VALVE_CLOSED_STATE</a></div><div class="ttdeci">#define VALVE_CLOSED_STATE</div><div class="ttdoc">Angle when closed.</div><div class="ttdef"><b>Definition:</b> <a href="parameters_8h_source.html#l00079">parameters.h:79</a></div></div>
<div class="ttc" id="aclass_pressure_controller_html_a19bba75b8bed523c0ec51f95a1e590fe"><div class="ttname"><a href="class_pressure_controller.html#a19bba75b8bed523c0ec51f95a1e590fe">PressureController::initRespiratoryCycle</a></div><div class="ttdeci">void initRespiratoryCycle()</div><div class="ttdoc">Begin a respiratory cycle.</div><div class="ttdef"><b>Definition:</b> <a href="pressure__controller_8cpp_source.html#l00099">pressure_controller.cpp:99</a></div></div>
<!-- start footer part -->
<div id="nav-path" class="navpath"><!-- id is needed for treeview function! -->
  <ul>
    <li class="navelem"><a class="el" href="dir_68267d1309a1af8e8297ef4c3efbcdba.html">src</a></li><li class="navelem"><a class="el" href="dir_b3fe0c4dde805aaa654b9f3a3a12cfa0.html">software</a></li><li class="navelem"><a class="el" href="dir_395d2de3b5aad70158f625b420b6ea99.html">firmware</a></li><li class="navelem"><a class="el" href="dir_26bf53e35bd105bf828c059afabd26d7.html">srcs</a></li><li class="navelem"><a class="el" href="respirator_8cpp.html">respirator.cpp</a></li>
    <li class="footer">Generated by
    <a href="http://www.doxygen.org/index.html">
    <img class="footer" src="doxygen.png" alt="doxygen"/></a> 1.8.17 </li>
  </ul>
</div>
</body>
</html>
